title
This is a synthetic power system model that does not represent the actual grid. It was developed as part of the US ARPA-E Grid Data research project and contains no CEII.
Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation Criteria for Synthetic Networks," to appear, IEEE Transactions on Power Systems, 2017.
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [  111]           no  name
      1  "CREVE COEUR"    : 40.642116 -89.599560
      2  "ILLIOPOLIS"    : 39.866030 -89.251291
      3  "PAXTON 2"    : 40.378337 -88.105151
      4  "PEORIA 9"    : 40.712882 -89.576722
      5  "PEORIA 8"    : 40.705729 -89.653624
      6  "LOVINGTON"    : 39.801351 -88.730259
      7  "DECATUR 3"    : 39.817070 -88.926317
      8  "MASON CITY"    : 40.172880 -89.558457
      9  "BETHANY"    : 39.529684 -88.800594
     10  "RANKIN"    : 40.438957 -87.890723
     11  "WINDSOR"    : 39.440561 -88.615209
     12  "PEKIN 2"    : 40.539343 -89.618320
     13  "HEYWORTH"    : 40.381256 -89.065969
     14  "DECATUR 2"    : 39.827583 -89.047800
     15  "LINCOLN"    : 40.214556 -89.299252
     16  "SHERMAN"    : 39.958048 -89.516172
     17  "URBANA 2"    : 40.108966 -88.211024
     18  "SPRINGFIELD "    : 39.910073 -89.687708
     19  "CARLOCK"    : 40.610446 -89.122717
     20  "PLEASANT PLA"    : 39.945973 -89.923096
     21  "LE ROY"    : 40.339682 -88.754301
     22  "DECATUR 1"    : 39.844096 -88.952216
     23  "RANTOUL 2"    : 40.312222 -88.159444
     24  "MACON"    : 39.763355 -88.989322
     25  "ELLSWORTH 2"    : 40.464516 -88.745295
     26  "MOUNT PULASK"    : 39.981254 -89.283539
     27  "WAPELLA"    : 40.232881 -89.091171
     28  "ROANOKE"    : 40.858083 -89.135201
     29  "GREEN VALLEY"    : 40.414441 -89.666079
     30  "BLOOMINGTON "    : 40.402310 -88.840561
     31  "SPRINGFIELD "    : 39.818055 -89.455965
     32  "BEMENT"    : 39.941961 -88.805357
     33  "PAXTON 1"    : 40.464050 -88.021517
     34  "MOUNT ZION"    : 39.770300 -88.869700
     35  "RANTOUL 1"    : 40.298873 -88.300263
     36  "BRIMFIELD"    : 40.794200 -89.843600
     37  "WELDON"    : 40.033078 -88.716508
     38  "GIBSON CITY "    : 40.467849 -88.351997
     39  "MINIER"    : 40.350757 -89.323483
     40  "HUDSON"    : 40.619486 -88.991155
     41  "ATHENS"    : 39.997432 -89.665941
     42  "PEORIA HEIGH"    : 40.746726 -89.571641
     43  "SPRINGFIELD "    : 39.773498 -89.683840
     44  "CLINTON 3"    : 40.120833 -88.961111
     45  "TUSCOLA 2"    : 39.798175 -88.349771
     46  "KENNEY"    : 40.092849 -89.116222
     47  "MANSFIELD"    : 40.137717 -88.629166
     48  "MANITO"    : 40.358139 -89.896566
     49  "DUNLAP"    : 40.848480 -89.669078
     50  "CHAMPAIGN 3"    : 40.109646 -88.274903
     51  "PEORIA 7"    : 40.697618 -89.612699
     52  "ELLSWORTH 1"    : 40.479200 -88.798900
     53  "TOWANDA"    : 40.566516 -88.874490
     54  "BLOOMINGTON "    : 40.471127 -88.944538
     55  "PRINCEVILLE"    : 40.938697 -89.939478
     56  "DELAVAN"    : 40.296711 -89.471453
     57  "PEORIA 6"    : 40.699807 -89.611514
     58  "SAVOY"    : 40.045756 -88.259444
     59  "NORMAL 2"    : 40.537000 -89.019000
     60  "EAST PEORIA"    : 40.713236 -89.535816
     61  "HANNA CITY"    : 40.689425 -89.793782
     62  "METAMORA"    : 40.870710 -89.353494
     63  "GREENVIEW"    : 40.092750 -89.724017
     64  "CLINTON 2"    : 40.200639 -88.814798
     65  "BARTONVILLE"    : 40.595800 -89.663100
     66  "NORMAL 1"    : 40.529083 -88.958937
     67  "LEXINGTON"    : 40.629725 -88.788001
     68  "PEORIA 5"    : 40.737893 -89.686781
     69  "MORTON"    : 40.618858 -89.336899
     70  "PEKIN 1"    : 40.540800 -89.678600
     71  "NIANTIC"    : 39.855374 -89.158927
     72  "COLFAX"    : 40.554670 -88.514468
     73  "EL PASO"    : 40.744984 -89.029986
     74  "TREMONT"    : 40.511627 -89.482220
     75  "PEORIA 4"    : 40.674568 -89.608587
     76  "PEORIA 3"    : 40.759136 -89.604123
     77  "CHAMPAIGN 2"    : 40.136481 -88.305307
     78  "EUREKA"    : 40.714370 -89.260105
     79  "CHATHAM"    : 39.668014 -89.826988
     80  "HOPEDALE 2"    : 40.369200 -89.402200
     81  "WASHINGTON"    : 40.704146 -89.417889
     82  "SPRINGFIELD "    : 39.757327 -89.600512
     83  "PEORIA 2"    : 40.627135 -89.685132
     84  "MT ZION"    : 39.719105 -88.840528
     85  "BUFFALO"    : 39.928796 -89.395320
     86  "SPRINGFIELD "    : 39.823300 -89.589100
     87  "CONGERVILLE"    : 40.628647 -89.221289
     88  "CHAMPAIGN 1"    : 40.105169 -88.241528
     89  "FISHER"    : 40.329508 -88.530877
     90  "HOMER"    : 39.916122 -87.914791
     91  "TUSCOLA 1"    : 39.905255 -88.278472
     92  "WHITE HEATH"    : 40.089160 -88.477814
     93  "TOLONO"    : 39.975064 -88.152723
     94  "SPRINGFIELD "    : 39.765466 -89.729326
     95  "MACKINAW"    : 40.430677 -89.203945
     96  "URBANA 1"    : 40.131498 -88.156770
     97  "SAINT JOSEPH"    : 40.133896 -88.039122
     98  "SPRINGFIELD "    : 39.806868 -89.641653
     99  "MONTICELLO"    : 39.960820 -88.434724
    100  "AUBURN"    : 39.560286 -89.675123
    101  "HOPEDALE 1"    : 40.416219 -89.435480
    102  "CLINTON 1"    : 40.171900 -88.833900
    103  "MAHOMET"    : 40.214956 -88.421171
    104  "VILLA GROVE"    : 39.714200 -87.897725
    105  "BLOOMINGTON "    : 40.476771 -88.992995
    106  "PEORIA 1"    : 40.676541 -89.633346
    107  "SPRINGFIELD "    : 39.762449 -89.629884
    108  "GIBSON CITY "    : 40.470500 -88.398700
    109  "MAPLETON"    : 40.556403 -89.762073
    110  "GIFFORD"    : 40.306027 -87.958606
    111  "PETERSBURG"    : 40.169931 -89.986537
bus data  [200]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
      1 "CREVE COEU~1" 115.0000 " "  0  :  1 1.019152  1.019152  -7.085196    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 1 "CREVE COEUR"     1 -1 " " 
      2 "CREVE COEU~2" 115.0000 " "  0  :  1 1.019035  1.019035  -7.098018    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 1 "CREVE COEUR"     2 -1 " " 
      3 "ILLIOPOLIS 0" 115.0000 " "  0  :  1 1.030054  1.030054  -10.029102    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 2 "ILLIOPOLIS"     3 -1 " " 
      4 "ILLIOPOLIS 1" 115.0000 " "  0  :  1 1.030029  1.030029  -10.031977    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 2 "ILLIOPOLIS"     4 -1 " " 
      5 "PAXTON 2 0  " 115.0000 " "  0  :  1 1.037273  1.037273  -3.546274    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 3 "PAXTON 2"     5 -1 " " 
      6 "PAXTON 2 1  " 115.0000 " "  0  :  1 1.037147  1.037147  -3.559563    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 3 "PAXTON 2"     6 -1 " " 
      7 "PEORIA 9 0  " 115.0000 " "  0  :  1 1.013098  1.013098  -7.793195    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 4 "PEORIA 9"     7 -1 " " 
      8 "PEORIA 9 1  " 115.0000 " "  0  :  1 1.012736  1.012736  -7.833073    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 4 "PEORIA 9"     8 -1 " " 
      9 "PEORIA 8 0  " 115.0000 " "  0  :  1 1.015774  1.015774  -7.471766    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 5 "PEORIA 8"     9 -1 " " 
     10 "PEORIA 8 1  " 115.0000 " "  0  :  1 1.015052  1.015052  -7.561889    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 5 "PEORIA 8"    10 -1 " " 
     11 "LOVINGTON 0 " 115.0000 " "  0  :  1 1.046442  1.046442  -7.604683    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 6 "LOVINGTON"    11 -1 " " 
     12 "LOVINGTON 1 " 115.0000 " "  0  :  1 1.046438  1.046438  -7.605220    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 6 "LOVINGTON"    12 -1 " " 
     13 "LOVINGTON 2 " 115.0000 " "  0  :  1 1.046403  1.046403  -7.609214    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 6 "LOVINGTON"    13 -1 " " 
     14 "DECATUR 3 0 " 230.0000 " "  0  :  1 1.044617  1.044617  -6.245575    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "DECATUR 3"    14 -1 " " 
     15 "DECATUR 3 1 " 115.0000 " "  0  :  1 1.049107  1.049107  -7.105388    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "DECATUR 3"    15 -1 " " 
     16 "DECATUR 3 2 " 115.0000 " "  0  :  1 1.048481  1.048481  -7.176325    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "DECATUR 3"    16 -1 " " 
     17 "MASON CITY 0" 115.0000 " "  0  :  1 1.024794  1.024794  -8.305174    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 8 "MASON CITY"    17 -1 " " 
     18 "MASON CITY 1" 115.0000 " "  0  :  1 1.024783  1.024783  -8.306647    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 8 "MASON CITY"    18 -1 " " 
     19 "MASON CITY 2" 115.0000 " "  0  :  1 1.024784  1.024784  -8.306404    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 8 "MASON CITY"    19 -1 " " 
     20 "MASON CITY 3" 115.0000 " "  0  :  1 1.024777  1.024777  -8.307127    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 8 "MASON CITY"    20 -1 " " 
     21 "MASON CITY 4" 115.0000 " "  0  :  1 1.024716  1.024716  -8.314630    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 8 "MASON CITY"    21 -1 " " 
     22 "BETHANY 0   " 115.0000 " "  0  :  1 1.044653  1.044653  -8.021549    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 9 "BETHANY"    22 -1 " " 
     23 "BETHANY 1   " 115.0000 " "  0  :  1 1.044633  1.044633  -8.023805    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 9 "BETHANY"    23 -1 " " 
     24 "BETHANY 2   " 115.0000 " "  0  :  1 1.044617  1.044617  -8.025162    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 9 "BETHANY"    24 -1 " " 
     25 "RANKIN 0    " 115.0000 " "  0  :  1 1.042514  1.042514  -4.003351    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 10 "RANKIN"    25 -1 " " 
     26 "RANKIN 1    " 115.0000 " "  0  :  1 1.042495  1.042495  -4.005417    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 10 "RANKIN"    26 -1 " " 
     27 "WINDSOR 0   " 115.0000 " "  0  :  1 1.045727  1.045727  -7.975065    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 11 "WINDSOR"    27 -1 " " 
     28 "WINDSOR 1   " 115.0000 " "  0  :  1 1.045689  1.045689  -7.979706    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 11 "WINDSOR"    28 -1 " " 
     29 "PEKIN 2 0   " 115.0000 " "  0  :  1 1.018169  1.018169  -7.054086    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 12 "PEKIN 2"    29 -1 " " 
     30 "PEKIN 2 1   " 115.0000 " "  0  :  1 1.017246  1.017246  -7.149969    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 12 "PEKIN 2"    30 -1 " " 
     31 "HEYWORTH 0  " 115.0000 " "  0  :  1 1.021542  1.021542  -5.832082    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 13 "HEYWORTH"    31 -1 " " 
     32 "HEYWORTH 1  " 115.0000 " "  0  :  1 1.021533  1.021533  -5.833121    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 13 "HEYWORTH"    32 -1 " " 
     33 "HEYWORTH 2  " 115.0000 " "  0  :  1 1.021443  1.021443  -5.844415    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 13 "HEYWORTH"    33 -1 " " 
     34 "DECATUR 2 0 " 115.0000 " "  0  :  1 1.032719  1.032719  -9.326455    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 14 "DECATUR 2"    34 -1 " " 
     35 "DECATUR 2 1 " 115.0000 " "  0  :  1 1.032392  1.032392  -9.365615    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 14 "DECATUR 2"    35 -1 " " 
     36 "LINCOLN 0   " 115.0000 " "  0  :  1 1.028070  1.028070  -6.178381    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 15 "LINCOLN"    36 -1 " " 
     37 "LINCOLN 1   " 115.0000 " "  0  :  1 1.028018  1.028018  -6.184520    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 15 "LINCOLN"    37 -1 " " 
     38 "LINCOLN 2   " 115.0000 " "  0  :  1 1.027585  1.027585  -6.232050    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 15 "LINCOLN"    38 -1 " " 
     39 "SHERMAN 0   " 115.0000 " "  0  :  1 1.024585  1.024585  -10.493094    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 16 "SHERMAN"    39 -1 " " 
     40 "SHERMAN 1   " 115.0000 " "  0  :  1 1.024557  1.024557  -10.496396    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 16 "SHERMAN"    40 -1 " " 
     41 "URBANA 2 0  " 115.0000 " "  0  :  1 1.046280  1.046280  -7.960170    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 17 "URBANA 2"    41 -1 " " 
     42 "SPRINGFIE~18" 115.0000 " "  0  :  1 1.030146  1.030146  -11.069993    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 18 "SPRINGFIELD 8"    42 -1 " " 
     43 "CARLOCK 0   " 115.0000 " "  0  :  1 1.017201  1.017201  -6.400585    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 19 "CARLOCK"    43 -1 " " 
     44 "PLEASANT P~1" 115.0000 " "  0  :  1 1.028014  1.028014  -10.398860    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 20 "PLEASANT PLAINS"    44 -1 " " 
     45 "LE ROY 0    " 230.0000 " "  0  :  1 1.038437  1.038437  -2.068677    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 21 "LE ROY"    45 -1 " " 
     46 "LE ROY 1    " 115.0000 " "  0  :  1 1.037812  1.037812  -2.889424    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 21 "LE ROY"    46 -1 " " 
     47 "DECATUR 1 0 " 115.0000 " "  0  :  1 1.039262  1.039262  -8.195320    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 22 "DECATUR 1"    47 -1 " " 
     48 "RANTOUL 2 0 " 115.0000 " "  0  :  1 1.035147  1.035147  -4.175010    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "RANTOUL 2"    48 -1 " " 
     49 "RANTOUL 2 1 "  13.8000 " "  0  :  2 1.040000 1.040000  -3.802690    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "RANTOUL 2"    49 -1 " " 
     50 "RANTOUL 2 2 "  13.8000 " "  0  :  2 1.040000 1.040000  -3.896095    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "RANTOUL 2"    50 -1 " " 
     51 "RANTOUL 2 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -3.742621    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "RANTOUL 2"    51 -1 " " 
     52 "RANTOUL 2 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -3.914588    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "RANTOUL 2"    52 -1 " " 
     53 "RANTOUL 2 5 "  13.8000 " "  0  :  2 1.040000 1.040000  -3.349326    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "RANTOUL 2"    53 -1 " " 
     54 "MACON 0     " 115.0000 " "  0  :  1 1.037501  1.037501  -8.493516    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 24 "MACON"    54 -1 " " 
     55 "ELLSWORTH ~5" 230.0000 " "  0  :  1 1.037072  1.037072  -2.298751    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 25 "ELLSWORTH 2"    55 -1 " " 
     56 "ELLSWORTH ~6" 115.0000 " "  0  :  1 1.036441  1.036441  -2.736582    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 25 "ELLSWORTH 2"    56 -1 " " 
     57 "MOUNT PULA~1" 115.0000 " "  0  :  1 1.028134  1.028134  -10.449132    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 26 "MOUNT PULASKI"    57 -1 " " 
     58 "WAPELLA 0   " 115.0000 " "  0  :  1 1.034941  1.034941  -6.030088    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 27 "WAPELLA"    58 -1 " " 
     59 "ROANOKE 0   " 115.0000 " "  0  :  1 1.018788  1.018788  -7.693149    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 28 "ROANOKE"    59 -1 " " 
     60 "GREEN VALL~1" 115.0000 " "  0  :  1 1.029110  1.029110  -6.554687    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 29 "GREEN VALLEY"    60 -1 " " 
     61 "BLOOMINGTO~3" 115.0000 " "  0  :  1 1.035153  1.035153  -3.102719    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 30 "BLOOMINGTON 3"    61 -1 " " 
     62 "SPRINGFIE~17" 115.0000 " "  0  :  1 1.026719  1.026719  -11.318015    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 31 "SPRINGFIELD 7"    62 -1 " " 
     63 "BEMENT 0    " 115.0000 " "  0  :  1 1.043778  1.043778  -8.233032    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 32 "BEMENT"    63 -1 " " 
     64 "PAXTON 1 0  " 115.0000 " "  0  :  1 1.041542  1.041542  -2.532761    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 33 "PAXTON 1"    64 -1 " " 
     65 "PAXTON 1 1  "  13.8000 " "  0  :  2 1.040000 1.040000  2.119000    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 33 "PAXTON 1"    65 -1 " " 
     66 "MOUNT ZION 0" 115.0000 " "  0  :  1 1.041070  1.041070  -7.846441    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "MOUNT ZION"    66 -1 " " 
     67 "MOUNT ZION 1"  13.8000 " "  0  :  2 1.040000 1.040559  -7.732150    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "MOUNT ZION"    67 -1 " " 
     68 "MOUNT ZION 2"  13.8000 " "  0  :  2 1.040000 1.040000  -6.669196    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "MOUNT ZION"    68 -1 " " 
     69 "MOUNT ZION 3"  13.8000 " "  0  :  2 1.040000 1.040000  -7.421629    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "MOUNT ZION"    69 -1 " " 
     70 "MOUNT ZION 4"  13.8000 " "  0  :  2 1.040000 1.040000  -6.959081    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "MOUNT ZION"    70 -1 " " 
     71 "MOUNT ZION 5"  13.8000 " "  0  :  2 1.040000 1.040000  -7.481650    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "MOUNT ZION"    71 -1 " " 
     72 "MOUNT ZION 6"  13.8000 " "  0  :  2 1.040000 1.040000  -7.512144    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "MOUNT ZION"    72 -1 " " 
     73 "MOUNT ZION 7"  13.8000 " "  0  :  2 1.040000 1.040000  -7.193069    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "MOUNT ZION"    73 -1 " " 
     74 "RANTOUL 1 0 " 115.0000 " "  0  :  1 1.029482  1.029482  -5.129640    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "RANTOUL 1"    74 -1 " " 
     75 "BRIMFIELD 0 " 115.0000 " "  0  :  1 1.028977  1.028977  -6.116296    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 36 "BRIMFIELD"    75 -1 " " 
     76 "BRIMFIELD 1 "  13.8000 " "  0  :  2 1.040000 1.040000  -5.641354    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 36 "BRIMFIELD"    76 -1 " " 
     77 "BRIMFIELD 2 "  13.8000 " "  0  :  2 1.040000 1.040000  -5.292751    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 36 "BRIMFIELD"    77 -1 " " 
     78 "BRIMFIELD 3 "  13.8000 " "  0  :  2 1.040000 1.028977  -6.116296    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 36 "BRIMFIELD"    78 -1 " " 
     79 "BRIMFIELD 4 "  13.8000 " "  0  :  2 1.040000 1.028977  -6.116296    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 36 "BRIMFIELD"    79 -1 " " 
     80 "WELDON 0    " 115.0000 " "  0  :  1 1.047562  1.047562  -7.258210    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 37 "WELDON"    80 -1 " " 
     81 "GIBSON CIT~4" 230.0000 " "  0  :  1 1.038152  1.038152  -3.896426    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 38 "GIBSON CITY 2"    81 -1 " " 
     82 "GIBSON CIT~5" 115.0000 " "  0  :  1 1.035311  1.035311  -4.724670    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 38 "GIBSON CITY 2"    82 -1 " " 
     83 "MINIER 0    " 115.0000 " "  0  :  1 1.030590  1.030590  -5.147124    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 39 "MINIER"    83 -1 " " 
     84 "HUDSON 0    " 115.0000 " "  0  :  1 1.019237  1.019237  -5.836735    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 40 "HUDSON"    84 -1 " " 
     85 "ATHENS 0    " 115.0000 " "  0  :  1 1.024103  1.024103  -9.891841    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 41 "ATHENS"    85 -1 " " 
     86 "PEORIA HEI~1" 115.0000 " "  0  :  1 1.014290  1.014290  -7.633369    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 42 "PEORIA HEIGHTS"    86 -1 " " 
     87 "SPRINGFIE~15" 230.0000 " "  0  :  1 1.038238  1.038238  -9.281203    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 43 "SPRINGFIELD 6"    87 -1 " " 
     88 "SPRINGFIE~16" 115.0000 " "  0  :  1 1.036774  1.036774  -10.475486    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 43 "SPRINGFIELD 6"    88 -1 " " 
     89 "CLINTON 3 0 " 115.0000 " "  0  :  1 1.036796  1.036796  -6.001781    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 44 "CLINTON 3"    89 -1 " " 
     90 "CLINTON 3 1 "  13.8000 " "  0  :  2 1.040000 1.040000  -4.842850    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 44 "CLINTON 3"    90 -1 " " 
     91 "CLINTON 3 2 "  13.8000 " "  0  :  2 1.040000 1.040000  -5.608287    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 44 "CLINTON 3"    91 -1 " " 
     92 "CLINTON 3 3 "  13.8000 " "  0  :  2 1.040000 1.036796  -6.001781    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 44 "CLINTON 3"    92 -1 " " 
     93 "TUSCOLA 2 0 " 115.0000 " "  0  :  1 1.046763  1.046763  -7.705981    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 45 "TUSCOLA 2"    93 -1 " " 
     94 "TUSCOLA 2 1 "  13.8000 " "  0  :  2 1.040000 1.041285  -6.897097    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 45 "TUSCOLA 2"    94 -1 " " 
     95 "KENNEY 0    " 115.0000 " "  0  :  1 1.045270  1.045270  -6.143695    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "KENNEY"    95 -1 " " 
     96 "MANSFIELD 0 " 115.0000 " "  0  :  1 1.039984  1.039984  -4.622369    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 47 "MANSFIELD"    96 -1 " " 
     97 "MANITO 0    " 115.0000 " "  0  :  1 1.026628  1.026628  -8.070874    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 48 "MANITO"    97 -1 " " 
     98 "DUNLAP 0    " 230.0000 " "  0  :  1 1.025973  1.025973  -5.693301    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 49 "DUNLAP"    98 -1 " " 
     99 "DUNLAP 1    " 115.0000 " "  0  :  1 1.021759  1.021759  -6.532648    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 49 "DUNLAP"    99 -1 " " 
    100 "CHAMPAIGN~10" 115.0000 " "  0  :  1 1.055590  1.055590  -7.845164    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 50 "CHAMPAIGN 3"   100 -1 " " 
    101 "PEORIA 7 0  " 115.0000 " "  0  :  1 1.015342  1.015342  -7.486883    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 51 "PEORIA 7"   101 -1 " " 
    102 "ELLSWORTH ~1" 230.0000 " "  0  :  1 1.037588  1.037588  -1.855349    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 52 "ELLSWORTH 1"   102 -1 " " 
    103 "ELLSWORTH ~2" 115.0000 " "  0  :  1 1.036191  1.036191  -2.820525    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 52 "ELLSWORTH 1"   103 -1 " " 
    104 "ELLSWORTH ~3"  13.8000 " "  0  :  2 1.040000 1.040000  1.292356    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 52 "ELLSWORTH 1"   104 -1 " " 
    105 "ELLSWORTH ~4"  13.8000 " "  0  :  2 1.040000 1.040000  3.030149    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 52 "ELLSWORTH 1"   105 -1 " " 
    106 "TOWANDA 0   " 115.0000 " "  0  :  1 1.033305  1.033305  -3.587524    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 53 "TOWANDA"   106 -1 " " 
    107 "BLOOMINGTO~2" 115.0000 " "  0  :  1 1.016425  1.016425  -5.897801    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 54 "BLOOMINGTON 2"   107 -1 " " 
    108 "PRINCEVILL~1" 115.0000 " "  0  :  1 1.026310  1.026310  -6.590908    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 55 "PRINCEVILLE"   108 -1 " " 
    109 "DELAVAN 0   " 115.0000 " "  0  :  1 1.026689  1.026689  -7.119037    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 56 "DELAVAN"   109 -1 " " 
    110 "PEORIA 6 0  " 115.0000 " "  0  :  1 1.015400  1.015400  -7.494693    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 57 "PEORIA 6"   110 -1 " " 
    111 "SAVOY 0     " 115.0000 " "  0  :  1 1.042300  1.042300  -8.069078    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"   111 -1 " " 
    112 "NORMAL 2 0  " 230.0000 " "  0  :  1 1.033887  1.033887  -2.386010    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 59 "NORMAL 2"   112 -1 " " 
    113 "NORMAL 2 1  " 115.0000 " "  0  :  1 1.021479  1.021479  -5.246294    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 59 "NORMAL 2"   113 -1 " " 
    114 "NORMAL 2 2  "  13.8000 " "  0  :  2 1.040000 1.036204  -2.072597    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 59 "NORMAL 2"   114 -1 " " 
    115 "NORMAL 2 3  "  13.8000 " "  0  :  2 1.040000 1.040000  2.075284    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 59 "NORMAL 2"   115 -1 " " 
    116 "EAST PEORI~1" 230.0000 " "  0  :  1 1.026058  1.026058  -5.407570    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 60 "EAST PEORIA"   116 -1 " " 
    117 "EAST PEORI~2" 115.0000 " "  0  :  1 1.019406  1.019406  -6.761358    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 60 "EAST PEORIA"   117 -1 " " 
    118 "HANNA CITY 0" 115.0000 " "  0  :  1 1.022086  1.022086  -6.761277    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 61 "HANNA CITY"   118 -1 " " 
    119 "METAMORA 0  " 115.0000 " "  0  :  1 1.016297  1.016297  -7.890283    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 62 "METAMORA"   119 -1 " " 
    120 "GREENVIEW 0 " 115.0000 " "  0  :  1 1.024452  1.024452  -9.260740    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 63 "GREENVIEW"   120 -1 " " 
    121 "CLINTON 2 0 " 230.0000 " "  0  :  1 1.041375  1.041375  -2.550667    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 64 "CLINTON 2"   121 -1 " " 
    122 "CLINTON 2 1 " 115.0000 " "  0  :  1 1.039211  1.039211  -3.476706    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 64 "CLINTON 2"   122 -1 " " 
    123 "BARTONVILL~1" 230.0000 " "  0  :  1 1.031771  1.031771  -4.799729    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 65 "BARTONVILLE"   123 -1 " " 
    124 "BARTONVILL~2" 115.0000 " "  0  :  1 1.024199  1.024199  -6.311793    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 65 "BARTONVILLE"   124 -1 " " 
    125 "BARTONVILL~3"  13.8000 " "  0  :  2 1.040000 1.040000  -2.638002    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 65 "BARTONVILLE"   125 -1 " " 
    126 "BARTONVILL~4"  13.8000 " "  0  :  2 1.040000 1.040000  -3.433514    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 65 "BARTONVILLE"   126 -1 " " 
    127 "BARTONVILL~5"  13.8000 " "  0  :  2 1.040000 1.040000  -4.153305    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 65 "BARTONVILLE"   127 -1 " " 
    128 "NORMAL 1 0  " 230.0000 " "  0  :  1 1.033662  1.033662  -2.641873    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 66 "NORMAL 1"   128 -1 " " 
    129 "NORMAL 1 1  " 115.0000 " "  0  :  1 1.019907  1.019907  -5.280933    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 66 "NORMAL 1"   129 -1 " " 
    130 "LEXINGTON 0 " 115.0000 " "  0  :  1 1.030854  1.030854  -4.215383    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 67 "LEXINGTON"   130 -1 " " 
    131 "PEORIA 5 0  " 115.0000 " "  0  :  1 1.015952  1.015952  -7.483658    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 68 "PEORIA 5"   131 -1 " " 
    132 "MORTON 0    " 115.0000 " "  0  :  1 1.014202  1.014202  -7.143976    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "MORTON"   132 -1 " " 
    133 "PEKIN 1 0   " 230.0000 " "  0  :  1 1.033428  1.033428  -4.376173    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "PEKIN 1"   133 -1 " " 
    134 "PEKIN 1 1   " 115.0000 " "  0  :  1 1.031565  1.031565  -5.231244    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "PEKIN 1"   134 -1 " " 
    135 "PEKIN 1 2   "  13.8000 " "  0  :  2 1.040000 1.040000  -1.987898    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "PEKIN 1"   135 -1 " " 
    136 "PEKIN 1 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -2.419807    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "PEKIN 1"   136 -1 " " 
    137 "NIANTIC 0   " 115.0000 " "  0  :  1 1.031326  1.031326  -9.719095    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 71 "NIANTIC"   137 -1 " " 
    138 "COLFAX 0    " 115.0000 " "  0  :  1 1.030792  1.030792  -5.699318    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 72 "COLFAX"   138 -1 " " 
    139 "EL PASO 0   " 115.0000 " "  0  :  1 1.021417  1.021417  -7.361468    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 73 "EL PASO"   139 -1 " " 
    140 "TREMONT 0   " 115.0000 " "  0  :  1 1.023110  1.023110  -6.390899    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 74 "TREMONT"   140 -1 " " 
    141 "PEORIA 4 0  " 115.0000 " "  0  :  1 1.015359  1.015359  -7.521902    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 75 "PEORIA 4"   141 -1 " " 
    142 "PEORIA 3 0  " 115.0000 " "  0  :  1 1.014072  1.014072  -7.617783    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 76 "PEORIA 3"   142 -1 " " 
    143 "CHAMPAIGN ~9" 115.0000 " "  0  :  1 1.037259  1.037259  -6.549447    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 77 "CHAMPAIGN 2"   143 -1 " " 
    144 "EUREKA 0    " 115.0000 " "  0  :  1 1.023639  1.023639  -5.928282    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 78 "EUREKA"   144 -1 " " 
    145 "CHATHAM 0   " 115.0000 " "  0  :  1 1.032017  1.032017  -11.164121    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 79 "CHATHAM"   145 -1 " " 
    146 "HOPEDALE 2 0" 115.0000 " "  0  :  1 1.033118  1.033118  -4.010275    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 80 "HOPEDALE 2"   146 -1 " " 
    147 "HOPEDALE 2 1"  13.8000 " "  0  :  2 1.040000 1.040000  1.000906    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 80 "HOPEDALE 2"   147 -1 " " 
    148 "WASHINGTON 0" 115.0000 " "  0  :  1 1.010230  1.010230  -8.189318    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 81 "WASHINGTON"   148 -1 " " 
    149 "SPRINGFIEL~8" 230.0000 " "  0  :  1 1.039556  1.039556  -8.879345    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "SPRINGFIELD 5"   149 -1 " " 
    150 "SPRINGFIEL~9" 115.0000 " "  0  :  1 1.039664  1.039664  -9.999925    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "SPRINGFIELD 5"   150 -1 " " 
    151 "SPRINGFIE~10"  13.8000 " "  0  :  2 1.040000 1.040000  -8.342580    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "SPRINGFIELD 5"   151 -1 " " 
    152 "SPRINGFIE~11"  13.8000 " "  0  :  2 1.040000 1.040000  -7.139644    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "SPRINGFIELD 5"   152 -1 " " 
    153 "SPRINGFIE~12"  13.8000 " "  0  :  2 1.040000 1.040000  -6.612046    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "SPRINGFIELD 5"   153 -1 " " 
    154 "SPRINGFIE~13"  13.8000 " "  0  :  2 1.040000 1.040000  -7.615420    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "SPRINGFIELD 5"   154 -1 " " 
    155 "SPRINGFIE~14"  13.8000 " "  0  :  2 1.040000 1.040000  -7.653539    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "SPRINGFIELD 5"   155 -1 " " 
    156 "PEORIA 2 0  " 230.0000 " "  0  :  1 1.032103  1.032103  -4.724707    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 83 "PEORIA 2"   156 -1 " " 
    157 "PEORIA 2 1  " 115.0000 " "  0  :  1 1.030521  1.030521  -5.439245    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 83 "PEORIA 2"   157 -1 " " 
    158 "MT ZION 0   " 115.0000 " "  0  :  1 1.043458  1.043458  -7.900145    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 84 "MT ZION"   158 -1 " " 
    159 "BUFFALO 0   " 115.0000 " "  0  :  1 1.026590  1.026590  -10.742416    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 85 "BUFFALO"   159 -1 " " 
    160 "SPRINGFIEL~6" 115.0000 " "  0  :  1 1.031147  1.031147  -11.239582    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 86 "SPRINGFIELD 4"   160 -1 " " 
    161 "SPRINGFIEL~7"  13.8000 " "  0  :  2 1.040000 1.031147  -11.239582    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 86 "SPRINGFIELD 4"   161 -1 " " 
    162 "CONGERVILL~1" 115.0000 " "  0  :  1 1.022579  1.022579  -6.221058    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 87 "CONGERVILLE"   162 -1 " " 
    163 "CHAMPAIGN ~1" 115.0000 " "  0  :  1 1.043164  1.043164  -7.926244    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "CHAMPAIGN 1"   163 -1 " " 
    164 "CHAMPAIGN ~2"  13.8000 " "  0  :  2 1.040000 1.043164  -7.926244    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "CHAMPAIGN 1"   164 -1 " " 
    165 "CHAMPAIGN ~3"  13.8000 " "  0  :  2 1.040000 1.043164  -7.926244    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "CHAMPAIGN 1"   165 -1 " " 
    166 "CHAMPAIGN ~4"  13.8000 " "  0  :  2 1.040000 1.043164  -7.926244    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "CHAMPAIGN 1"   166 -1 " " 
    167 "CHAMPAIGN ~5"  13.8000 " "  0  :  2 1.040000 1.041472  -7.628263    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "CHAMPAIGN 1"   167 -1 " " 
    168 "CHAMPAIGN ~6"  13.8000 " "  0  :  2 1.040000 1.043164  -7.926244    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "CHAMPAIGN 1"   168 -1 " " 
    169 "CHAMPAIGN ~7"  13.8000 " "  0  :  2 1.040000 1.043164  -7.926244    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "CHAMPAIGN 1"   169 -1 " " 
    170 "CHAMPAIGN ~8"  13.8000 " "  0  :  2 1.040000 1.040000  -7.359358    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "CHAMPAIGN 1"   170 -1 " " 
    171 "FISHER 0    " 115.0000 " "  0  :  1 1.029361  1.029361  -5.544471    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 89 "FISHER"   171 -1 " " 
    172 "HOMER 0     " 115.0000 " "  0  :  1 1.044662  1.044662  -6.737828    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 90 "HOMER"   172 -1 " " 
    173 "TUSCOLA 1 0 " 115.0000 " "  0  :  1 1.043869  1.043869  -7.824896    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 91 "TUSCOLA 1"   173 -1 " " 
    174 "WHITE HEAT~1" 115.0000 " "  0  :  1 1.048556  1.048556  -6.975714    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 92 "WHITE HEATH"   174 -1 " " 
    175 "TOLONO 0    " 115.0000 " "  0  :  1 1.042508  1.042508  -8.051141    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 93 "TOLONO"   175 -1 " " 
    176 "SPRINGFIEL~5" 115.0000 " "  0  :  1 1.034057  1.034057  -10.848998    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 94 "SPRINGFIELD 3"   176 -1 " " 
    177 "MACKINAW 0  " 115.0000 " "  0  :  1 1.027908  1.027908  -5.445402    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 95 "MACKINAW"   177 -1 " " 
    178 "URBANA 1 0  " 230.0000 " "  0  :  1 1.041493  1.041493  -4.889523    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 96 "URBANA 1"   178 -1 " " 
    179 "URBANA 1 1  " 115.0000 " "  0  :  1 1.046228  1.046228  -6.907941    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 96 "URBANA 1"   179 -1 " " 
    180 "SAINT JOSE~1" 115.0000 " "  0  :  1 1.045211  1.045211  -7.124937    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 97 "SAINT JOSEPH"   180 -1 " " 
    181 "SPRINGFIEL~2" 115.0000 " "  0  :  1 1.033389  1.033389  -11.195233    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "SPRINGFIELD 2"   181 -1 " " 
    182 "SPRINGFIEL~3"  13.8000 " "  0  :  2 1.040000 1.040000  -10.374460    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "SPRINGFIELD 2"   182 -1 " " 
    183 "SPRINGFIEL~4"  13.8000 " "  0  :  2 1.040000 1.040000  -10.723282    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "SPRINGFIELD 2"   183 -1 " " 
    184 "MONTICELLO 0" 115.0000 " "  0  :  1 1.049221  1.049221  -8.289414    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 99 "MONTICELLO"   184 -1 " " 
    185 "AUBURN 0    " 115.0000 " "  0  :  1 1.034129  1.034129  -10.871111    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 100 "AUBURN"   185 -1 " " 
    186 "HOPEDALE 1 0" 115.0000 " "  0  :  1 1.029468  1.029468  -5.915141    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 101 "HOPEDALE 1"   186 -1 " " 
    187 "CLINTON 1 0 " 230.0000 " "  0  :  1 1.041109  1.041109  -1.593510    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "CLINTON 1"   187 -1 " " 
    188 "CLINTON 1 1 " 115.0000 " "  0  :  1 1.042227  1.042227  -4.274235    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "CLINTON 1"   188 -1 " " 
    189 "CLINTON 1 2 "  13.8000 " "  0  :  0 1.040000 1.040000  0.000000    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "CLINTON 1"   189 -1 " " 
    190 "MAHOMET 0   " 115.0000 " "  0  :  1 1.027511  1.027511  -5.607695    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 103 "MAHOMET"   190 -1 " " 
    191 "VILLA GROV~1" 115.0000 " "  0  :  1 1.046077  1.046077  -7.762654    1    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "VILLA GROVE"   191 -1 " " 
    192 "BLOOMINGTO~1" 115.0000 " "  0  :  1 1.016628  1.016628  -5.992680    1    7 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 105 "BLOOMINGTON 1"   192 -1 " " 
    193 "PEORIA 1 0  " 115.0000 " "  0  :  1 1.016475  1.016475  -7.379588    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 106 "PEORIA 1"   193 -1 " " 
    194 "SPRINGFIEL~1" 115.0000 " "  0  :  1 1.040083  1.040083  -10.703489    1    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 107 "SPRINGFIELD 1"   194 -1 " " 
    195 "GIBSON CIT~1" 115.0000 " "  0  :  1 1.033260  1.033260  -5.127426    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 108 "GIBSON CITY 1"   195 -1 " " 
    196 "GIBSON CIT~2"  13.8000 " "  0  :  2 1.040000 1.033260  -5.127426    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 108 "GIBSON CITY 1"   196 -1 " " 
    197 "GIBSON CIT~3"  13.8000 " "  0  :  2 1.040000 1.033260  -5.127426    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 108 "GIBSON CITY 1"   197 -1 " " 
    198 "MAPLETON 0  " 115.0000 " "  0  :  1 1.023223  1.023223  -6.849765    1    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 109 "MAPLETON"   198 -1 " " 
    199 "GIFFORD 0   " 115.0000 " "  0  :  1 1.043879  1.043879  -5.721465    1    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 110 "GIFFORD"   199 -1 " " 
    200 "PETERSBURG 0" 115.0000 " "  0  :  1 1.025915  1.025915  -9.367606    1    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "PETERSBURG"   200 -1 " " 
branch data  [  179]                                          ck  se  ------------long_id_------------    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
      1 "CREVE COEU~1" 115.00     119 "METAMORA 0  " 115.00  "1 "   1 " "  :  1  0.018542  0.119758  0.022848  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      2 "CREVE COEU~2" 115.00       1 "CREVE COEU~1" 115.00  "1 "   1 " "  :  1  0.000673  0.003339  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      3 "ILLIOPOLIS 0" 115.00     137 "NIANTIC 0   " 115.00  "1 "   1 " "  :  1  0.005889  0.038035  0.007256  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      4 "ILLIOPOLIS 1" 115.00       3 "ILLIOPOLIS 0" 115.00  "1 "   1 " "  :  1  0.000573  0.003303  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      5 "PAXTON 2 0  " 115.00      64 "PAXTON 1 0  " 115.00  "1 "   1 " "  :  1  0.007877  0.054875  0.008970  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      6 "PAXTON 2 1  " 115.00       5 "PAXTON 2 0  " 115.00  "1 "   1 " "  :  1  0.000694  0.003337  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      7 "PEORIA 9 0  " 115.00      86 "PEORIA HEI~1" 115.00  "1 "   1 " "  :  1  0.003756  0.024259  0.004628  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      7 "PEORIA 9 0  " 115.00     101 "PEORIA 7 0  " 115.00  "1 "   1 " "  :  1  0.003597  0.023232  0.004432  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      7 "PEORIA 9 0  " 115.00     148 "WASHINGTON 0" 115.00  "1 "   1 " "  :  1  0.008667  0.055980  0.010680  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      8 "PEORIA 9 1  " 115.00       7 "PEORIA 9 0  " 115.00  "1 "   1 " "  :  1  0.000634  0.003189  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      9 "PEORIA 8 0  " 115.00     124 "BARTONVILL~2" 115.00  "1 "   1 " "  :  1  0.008069  0.055123  0.009378  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      9 "PEORIA 8 0  " 115.00     141 "PEORIA 4 0  " 115.00  "1 "   1 " "  :  1  0.004446  0.030970  0.005063  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
      9 "PEORIA 8 0  " 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.003695  0.025244  0.004295  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     10 "PEORIA 8 1  " 115.00       9 "PEORIA 8 0  " 115.00  "1 "   1 " "  :  1  0.000585  0.003967  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     11 "LOVINGTON 0 " 115.00      15 "DECATUR 3 1 " 115.00  "1 "   1 " "  :  1  0.010408  0.067220  0.012824  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     11 "LOVINGTON 0 " 115.00      93 "TUSCOLA 2 0 " 115.00  "1 "   1 " "  :  1  0.018394  0.128141  0.020947  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     12 "LOVINGTON 1 " 115.00      11 "LOVINGTON 0 " 115.00  "1 "   1 " "  :  1  0.000534  0.003533  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     13 "LOVINGTON 2 " 115.00      11 "LOVINGTON 0 " 115.00  "1 "   1 " "  :  1  0.000619  0.003606  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     14 "DECATUR 3 0 " 230.00     121 "CLINTON 2 0 " 230.00  "1 "   1 " "  :  1  0.007013  0.050098  0.091337  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     14 "DECATUR 3 0 " 230.00     149 "SPRINGFIEL~8" 230.00  "1 "   1 " "  :  1  0.009133  0.065244  0.118949  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     16 "DECATUR 3 2 " 115.00      15 "DECATUR 3 1 " 115.00  "1 "   1 " "  :  1  0.000553  0.003200  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     17 "MASON CITY 0" 115.00     120 "GREENVIEW 0 " 115.00  "1 "   1 " "  :  1  0.010316  0.070473  0.011990  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     18 "MASON CITY 1" 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.000503  0.003926  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     19 "MASON CITY 2" 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.000514  0.003079  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     20 "MASON CITY 3" 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.000623  0.003339  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     21 "MASON CITY 4" 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.000620  0.003940  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     22 "BETHANY 0   " 115.00      27 "WINDSOR 0   " 115.00  "1 "   1 " "  :  1  0.011379  0.073494  0.014021  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     23 "BETHANY 1   " 115.00      22 "BETHANY 0   " 115.00  "1 "   1 " "  :  1  0.000616  0.003222  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     24 "BETHANY 2   " 115.00      22 "BETHANY 0   " 115.00  "1 "   1 " "  :  1  0.000687  0.003067  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     25 "RANKIN 0    " 115.00      64 "PAXTON 1 0  " 115.00  "1 "   1 " "  :  1  0.007643  0.053244  0.008704  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     26 "RANKIN 1    " 115.00      25 "RANKIN 0    " 115.00  "1 "   1 " "  :  1  0.000610  0.003071  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     27 "WINDSOR 0   " 115.00      93 "TUSCOLA 2 0 " 115.00  "1 "   1 " "  :  1  0.025172  0.175362  0.028666  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     27 "WINDSOR 0   " 115.00     158 "MT ZION 0   " 115.00  "1 "   1 " "  :  1  0.020429  0.131945  0.025173  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     28 "WINDSOR 1   " 115.00      27 "WINDSOR 0   " 115.00  "1 "   1 " "  :  1  0.000587  0.003964  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     29 "PEKIN 2 0   " 115.00     140 "TREMONT 0   " 115.00  "1 "   1 " "  :  1  0.007895  0.055004  0.008991  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     30 "PEKIN 2 1   " 115.00      29 "PEKIN 2 0   " 115.00  "1 "   1 " "  :  1  0.000694  0.003131  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     32 "HEYWORTH 1  " 115.00      31 "HEYWORTH 0  " 115.00  "1 "   1 " "  :  1  0.000667  0.003884  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     33 "HEYWORTH 2  " 115.00      31 "HEYWORTH 0  " 115.00  "1 "   1 " "  :  1  0.000528  0.003639  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     34 "DECATUR 2 0 " 115.00      54 "MACON 0     " 115.00  "1 "   1 " "  :  1  0.006268  0.042819  0.007285  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     34 "DECATUR 2 0 " 115.00     137 "NIANTIC 0   " 115.00  "1 "   1 " "  :  1  0.006911  0.044639  0.008516  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     35 "DECATUR 2 1 " 115.00      34 "DECATUR 2 0 " 115.00  "1 "   1 " "  :  1  0.000575  0.003674  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     37 "LINCOLN 1   " 115.00      36 "LINCOLN 0   " 115.00  "1 "   1 " "  :  1  0.000552  0.003328  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     38 "LINCOLN 2   " 115.00      36 "LINCOLN 0   " 115.00  "1 "   1 " "  :  1  0.000670  0.003511  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     39 "SHERMAN 0   " 115.00      85 "ATHENS 0    " 115.00  "1 "   1 " "  :  1  0.008702  0.060625  0.009910  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     40 "SHERMAN 1   " 115.00      39 "SHERMAN 0   " 115.00  "1 "   1 " "  :  1  0.000505  0.003103  0.000000  100.0    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     41 "URBANA 2 0  " 115.00     100 "CHAMPAIGN~10" 115.00  "1 "   1 " "  :  1  0.004595  0.029676  0.005662  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     41 "URBANA 2 0  " 115.00     163 "CHAMPAIGN ~1" 115.00  "1 "   1 " "  :  1  0.003165  0.021623  0.003679  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     41 "URBANA 2 0  " 115.00     180 "SAINT JOSE~1" 115.00  "1 "   1 " "  :  1  0.009408  0.060766  0.011593  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     43 "CARLOCK 0   " 115.00      84 "HUDSON 0    " 115.00  "1 "   1 " "  :  1  0.007509  0.051295  0.008727  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     43 "CARLOCK 0   " 115.00     132 "MORTON 0    " 115.00  "1 "   1 " "  :  1  0.011052  0.075503  0.012846  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     44 "PLEASANT P~1" 115.00      42 "SPRINGFIE~18" 115.00  "1 "   1 " "  :  1  0.012256  0.085383  0.013958  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     44 "PLEASANT P~1" 115.00     200 "PETERSBURG 0" 115.00  "1 "   1 " "  :  1  0.014813  0.101195  0.017217  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     45 "LE ROY 0    " 230.00     187 "CLINTON 1 0 " 230.00  "1 "   1 " "  :  1  0.003474  0.024821  0.045252  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     47 "DECATUR 1 0 " 115.00      54 "MACON 0     " 115.00  "1 "   1 " "  :  1  0.006678  0.045623  0.007762  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     47 "DECATUR 1 0 " 115.00      66 "MOUNT ZION 0" 115.00  "1 "   1 " "  :  1  0.007339  0.047401  0.009043  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     48 "RANTOUL 2 0 " 115.00       5 "PAXTON 2 0  " 115.00  "1 "   1 " "  :  1  0.006246  0.043513  0.007113  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     48 "RANTOUL 2 0 " 115.00      74 "RANTOUL 1 0 " 115.00  "1 "   1 " "  :  1  0.007959  0.054369  0.009250  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     54 "MACON 0     " 115.00      66 "MOUNT ZION 0" 115.00  "1 "   1 " "  :  1  0.007051  0.045544  0.008689  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "ELLSWORTH ~5" 230.00      45 "LE ROY 0    " 230.00  "1 "   1 " "  :  1  0.002593  0.018527  0.033777  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "ELLSWORTH ~5" 230.00     102 "ELLSWORTH ~1" 230.00  "1 "   1 " "  :  1  0.001246  0.008902  0.016230  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "ELLSWORTH ~5" 230.00     112 "NORMAL 2 0  " 230.00  "1 "   1 " "  :  1  0.004166  0.029763  0.054263  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     55 "ELLSWORTH ~5" 230.00     128 "NORMAL 1 0  " 230.00  "1 "   1 " "  :  1  0.003415  0.024395  0.044475  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     56 "ELLSWORTH ~6" 115.00     103 "ELLSWORTH ~2" 115.00  "1 "   1 " "  :  1  0.004282  0.029830  0.004876  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     57 "MOUNT PULA~1" 115.00       3 "ILLIOPOLIS 0" 115.00  "1 "   1 " "  :  1  0.008505  0.058098  0.009885  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     57 "MOUNT PULA~1" 115.00     159 "BUFFALO 0   " 115.00  "1 "   1 " "  :  1  0.007520  0.051369  0.008740  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     58 "WAPELLA 0   " 115.00      36 "LINCOLN 0   " 115.00  "1 "   1 " "  :  1  0.010889  0.074390  0.012656  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     59 "ROANOKE 0   " 115.00     119 "METAMORA 0  " 115.00  "1 "   1 " "  :  1  0.011209  0.072397  0.013812  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     59 "ROANOKE 0   " 115.00     139 "EL PASO 0   " 115.00  "1 "   1 " "  :  1  0.009665  0.062426  0.011910  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     60 "GREEN VALL~1" 115.00      97 "MANITO 0    " 115.00  "1 "   1 " "  :  1  0.012274  0.079279  0.015125  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     61 "BLOOMINGTO~3" 115.00      46 "LE ROY 1    " 115.00  "1 "   1 " "  :  1  0.006971  0.048561  0.007938  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     61 "BLOOMINGTO~3" 115.00     103 "ELLSWORTH ~2" 115.00  "1 "   1 " "  :  1  0.006539  0.045556  0.007447  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     63 "BEMENT 0    " 115.00      66 "MOUNT ZION 0" 115.00  "1 "   1 " "  :  1  0.011949  0.083244  0.013608  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     63 "BEMENT 0    " 115.00     184 "MONTICELLO 0" 115.00  "1 "   1 " "  :  1  0.017963  0.116023  0.022135  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     66 "MOUNT ZION 0" 115.00     158 "MT ZION 0   " 115.00  "1 "   1 " "  :  1  0.004993  0.032251  0.006153  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     74 "RANTOUL 1 0 " 115.00     190 "MAHOMET 0   " 115.00  "1 "   1 " "  :  1  0.008894  0.060760  0.010337  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     75 "BRIMFIELD 0 " 115.00     157 "PEORIA 2 1  " 115.00  "1 "   1 " "  :  1  0.013487  0.087112  0.016619  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     80 "WELDON 0    " 115.00     100 "CHAMPAIGN~10" 115.00  "1 "   1 " "  :  1  0.021463  0.149525  0.024443  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     80 "WELDON 0    " 115.00     143 "CHAMPAIGN ~9" 115.00  "1 "   1 " "  :  1  0.020594  0.143470  0.023453  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     81 "GIBSON CIT~4" 230.00      55 "ELLSWORTH ~5" 230.00  "1 "   1 " "  :  1  0.005467  0.039054  0.071202  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     81 "GIBSON CIT~4" 230.00     178 "URBANA 1 0  " 230.00  "1 "   1 " "  :  1  0.006598  0.047137  0.085938  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     82 "GIBSON CIT~5" 115.00     195 "GIBSON CIT~1" 115.00  "1 "   1 " "  :  1  0.003845  0.026265  0.004469  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     83 "MINIER 0    " 115.00      36 "LINCOLN 0   " 115.00  "1 "   1 " "  :  1  0.009615  0.066986  0.010950  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     83 "MINIER 0    " 115.00     146 "HOPEDALE 2 0" 115.00  "1 "   1 " "  :  1  0.005382  0.036767  0.006255  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     83 "MINIER 0    " 115.00     186 "HOPEDALE 1 0" 115.00  "1 "   1 " "  :  1  0.007920  0.055174  0.009019  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     84 "HUDSON 0    " 115.00     113 "NORMAL 2 1  " 115.00  "1 "   1 " "  :  1  0.006652  0.045440  0.007731  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     85 "ATHENS 0    " 115.00     120 "GREENVIEW 0 " 115.00  "1 "   1 " "  :  1  0.007786  0.050291  0.009595  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     86 "PEORIA HEI~1" 115.00     101 "PEORIA 7 0  " 115.00  "1 "   1 " "  :  1  0.005120  0.033072  0.006309  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     86 "PEORIA HEI~1" 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.006606  0.042664  0.008140  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     88 "SPRINGFIE~16" 115.00     150 "SPRINGFIEL~9" 115.00  "1 "   1 " "  :  1  0.005570  0.035973  0.006863  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     88 "SPRINGFIE~16" 115.00     194 "SPRINGFIEL~1" 115.00  "1 "   1 " "  :  1  0.004258  0.029088  0.004949  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     89 "CLINTON 3 0 " 115.00      95 "KENNEY 0    " 115.00  "1 "   1 " "  :  1  0.008734  0.056409  0.010762  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     93 "TUSCOLA 2 0 " 115.00     191 "VILLA GROV~1" 115.00  "1 "   1 " "  :  1  0.022088  0.142662  0.027217  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     95 "KENNEY 0    " 115.00      58 "WAPELLA 0   " 115.00  "1 "   1 " "  :  1  0.009836  0.063526  0.012120  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     96 "MANSFIELD 0 " 115.00     143 "CHAMPAIGN ~9" 115.00  "1 "   1 " "  :  1  0.015858  0.102423  0.019540  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     96 "MANSFIELD 0 " 115.00     188 "CLINTON 1 1 " 115.00  "1 "   1 " "  :  1  0.010903  0.070421  0.013435  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     97 "MANITO 0    " 115.00     200 "PETERSBURG 0" 115.00  "1 "   1 " "  :  1  0.013180  0.085125  0.016240  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     98 "DUNLAP 0    " 230.00     123 "BARTONVILL~1" 230.00  "1 "   1 " "  :  1  0.004700  0.033574  0.061209  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
     99 "DUNLAP 1    " 115.00     142 "PEORIA 3 0  " 115.00  "1 "   1 " "  :  1  0.007605  0.052982  0.008661  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    100 "CHAMPAIGN~10" 115.00     174 "WHITE HEAT~1" 115.00  "1 "   1 " "  :  1  0.010698  0.074531  0.012184  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    100 "CHAMPAIGN~10" 115.00     179 "URBANA 1 1  " 115.00  "1 "   1 " "  :  1  0.007093  0.049413  0.008078  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    100 "CHAMPAIGN~10" 115.00     184 "MONTICELLO 0" 115.00  "1 "   1 " "  :  1  0.012745  0.088790  0.014515  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    101 "PEORIA 7 0  " 115.00     117 "EAST PEORI~2" 115.00  "1 "   1 " "  :  1  0.005245  0.035833  0.006096  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    101 "PEORIA 7 0  " 115.00     141 "PEORIA 4 0  " 115.00  "1 "   1 " "  :  1  0.003144  0.020305  0.003874  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    102 "ELLSWORTH ~1" 230.00      45 "LE ROY 0    " 230.00  "1 "   1 " "  :  1  0.002900  0.020715  0.037766  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    102 "ELLSWORTH ~1" 230.00     128 "NORMAL 1 0  " 230.00  "1 "   1 " "  :  1  0.002700  0.019292  0.035171  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    103 "ELLSWORTH ~2" 115.00     106 "TOWANDA 0   " 115.00  "1 "   1 " "  :  1  0.007749  0.053987  0.008825  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    107 "BLOOMINGTO~2" 115.00     113 "NORMAL 2 1  " 115.00  "1 "   1 " "  :  1  0.006748  0.046101  0.007843  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    107 "BLOOMINGTO~2" 115.00     129 "NORMAL 1 1  " 115.00  "1 "   1 " "  :  1  0.005168  0.035307  0.006007  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    108 "PRINCEVILL~1" 115.00      75 "BRIMFIELD 0 " 115.00  "1 "   1 " "  :  1  0.010988  0.070969  0.013540  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    108 "PRINCEVILL~1" 115.00     198 "MAPLETON 0  " 115.00  "1 "   1 " "  :  1  0.024792  0.160126  0.030549  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    109 "DELAVAN 0   " 115.00      17 "MASON CITY 0" 115.00  "1 "   1 " "  :  1  0.009789  0.068198  0.011148  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    110 "PEORIA 6 0  " 115.00     101 "PEORIA 7 0  " 115.00  "1 "   1 " "  :  1  0.001960  0.012657  0.002415  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    110 "PEORIA 6 0  " 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.003444  0.022243  0.004244  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    111 "SAVOY 0     " 115.00     175 "TOLONO 0    " 115.00  "1 "   1 " "  :  1  0.007950  0.055386  0.009054  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    113 "NORMAL 2 1  " 115.00     192 "BLOOMINGTO~1" 115.00  "1 "   1 " "  :  1  0.005418  0.034995  0.006676  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    117 "EAST PEORI~2" 115.00     132 "MORTON 0    " 115.00  "1 "   1 " "  :  1  0.011912  0.082984  0.013565  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    117 "EAST PEORI~2" 115.00     162 "CONGERVILL~1" 115.00  "1 "   1 " "  :  1  0.016170  0.104442  0.019926  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    118 "HANNA CITY 0" 115.00     134 "PEKIN 1 1   " 115.00  "1 "   1 " "  :  1  0.011598  0.080800  0.013208  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    118 "HANNA CITY 0" 115.00     198 "MAPLETON 0  " 115.00  "1 "   1 " "  :  1  0.009487  0.064809  0.011026  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    121 "CLINTON 2 0 " 230.00     178 "URBANA 1 0  " 230.00  "1 "   1 " "  :  1  0.008903  0.063604  0.115959  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    122 "CLINTON 2 1 " 115.00      46 "LE ROY 1    " 115.00  "1 "   1 " "  :  1  0.010129  0.065419  0.012481  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    122 "CLINTON 2 1 " 115.00      96 "MANSFIELD 0 " 115.00  "1 "   1 " "  :  1  0.010620  0.073986  0.012095  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    123 "BARTONVILL~1" 230.00     133 "PEKIN 1 0   " 230.00  "1 "   1 " "  :  1  0.001459  0.010423  0.019003  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    124 "BARTONVILL~2" 115.00       1 "CREVE COEU~1" 115.00  "1 "   1 " "  :  1  0.005615  0.036268  0.006919  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    124 "BARTONVILL~2" 115.00      29 "PEKIN 2 0   " 115.00  "1 "   1 " "  :  1  0.005561  0.038742  0.006333  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    124 "BARTONVILL~2" 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.006577  0.045820  0.007490  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    128 "NORMAL 1 0  " 230.00     112 "NORMAL 2 0  " 230.00  "1 "   1 " "  :  1  0.001295  0.009255  0.016873  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    128 "NORMAL 1 0  " 230.00     133 "PEKIN 1 0   " 230.00  "1 "   1 " "  :  1  0.009554  0.068257  0.124443  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    130 "LEXINGTON 0 " 115.00     106 "TOWANDA 0   " 115.00  "1 "   1 " "  :  1  0.006991  0.047761  0.008126  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    130 "LEXINGTON 0 " 115.00     144 "EUREKA 0    " 115.00  "1 "   1 " "  :  1  0.022678  0.157988  0.025826  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    131 "PEORIA 5 0  " 115.00       9 "PEORIA 8 0  " 115.00  "1 "   1 " "  :  1  0.004139  0.026732  0.005100  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    131 "PEORIA 5 0  " 115.00     118 "HANNA CITY 0" 115.00  "1 "   1 " "  :  1  0.007180  0.046377  0.008848  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    133 "PEKIN 1 0   " 230.00     116 "EAST PEORI~1" 230.00  "1 "   1 " "  :  1  0.003890  0.027793  0.050670  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    134 "PEKIN 1 1   " 115.00      60 "GREEN VALL~1" 115.00  "1 "   1 " "  :  1  0.009007  0.062749  0.010258  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    134 "PEKIN 1 1   " 115.00     140 "TREMONT 0   " 115.00  "1 "   1 " "  :  1  0.010445  0.071357  0.012140  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    134 "PEKIN 1 1   " 115.00     186 "HOPEDALE 1 0" 115.00  "1 "   1 " "  :  1  0.014463  0.093412  0.017821  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    138 "COLFAX 0    " 115.00     139 "EL PASO 0   " 115.00  "1 "   1 " "  :  1  0.026477  0.184455  0.030153  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    138 "COLFAX 0    " 115.00     195 "GIBSON CIT~1" 115.00  "1 "   1 " "  :  1  0.008728  0.056370  0.010754  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    141 "PEORIA 4 0  " 115.00     148 "WASHINGTON 0" 115.00  "1 "   1 " "  :  1  0.010190  0.065817  0.012557  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    141 "PEORIA 4 0  " 115.00     193 "PEORIA 1 0  " 115.00  "1 "   1 " "  :  1  0.002896  0.018702  0.003568  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    142 "PEORIA 3 0  " 115.00      86 "PEORIA HEI~1" 115.00  "1 "   1 " "  :  1  0.003387  0.023141  0.003937  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    145 "CHATHAM 0   " 115.00     176 "SPRINGFIEL~5" 115.00  "1 "   1 " "  :  1  0.008799  0.060111  0.010227  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    146 "HOPEDALE 2 0" 115.00     177 "MACKINAW 0  " 115.00  "1 "   1 " "  :  1  0.011064  0.077080  0.012600  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    149 "SPRINGFIEL~8" 230.00      87 "SPRINGFIE~15" 230.00  "1 "   1 " "  :  1  0.001621  0.011579  0.021111  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    156 "PEORIA 2 0  " 230.00     123 "BARTONVILL~1" 230.00  "1 "   1 " "  :  1  0.001117  0.007981  0.014550  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    156 "PEORIA 2 0  " 230.00     133 "PEKIN 1 0   " 230.00  "1 "   1 " "  :  1  0.001958  0.013985  0.025497  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    158 "MT ZION 0   " 115.00      11 "LOVINGTON 0 " 115.00  "1 "   1 " "  :  1  0.008519  0.058199  0.009902  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    158 "MT ZION 0   " 115.00      22 "BETHANY 0   " 115.00  "1 "   1 " "  :  1  0.012701  0.086769  0.014763  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    159 "BUFFALO 0   " 115.00      39 "SHERMAN 0   " 115.00  "1 "   1 " "  :  1  0.007332  0.051080  0.008350  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    159 "BUFFALO 0   " 115.00      62 "SPRINGFIE~17" 115.00  "1 "   1 " "  :  1  0.008634  0.058979  0.010034  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    160 "SPRINGFIEL~6" 115.00      62 "SPRINGFIE~17" 115.00  "1 "   1 " "  :  1  0.007628  0.053144  0.008687  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    160 "SPRINGFIEL~6" 115.00     181 "SPRINGFIEL~2" 115.00  "1 "   1 " "  :  1  0.004296  0.029345  0.004993  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    162 "CONGERVILL~1" 115.00     144 "EUREKA 0    " 115.00  "1 "   1 " "  :  1  0.006962  0.048504  0.007929  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    163 "CHAMPAIGN ~1" 115.00     111 "SAVOY 0     " 115.00  "1 "   1 " "  :  1  0.005281  0.034111  0.006508  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    163 "CHAMPAIGN ~1" 115.00     179 "URBANA 1 1  " 115.00  "1 "   1 " "  :  1  0.005790  0.039557  0.006730  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    171 "FISHER 0    " 115.00     190 "MAHOMET 0   " 115.00  "1 "   1 " "  :  1  0.009866  0.067400  0.011467  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    173 "TUSCOLA 1 0 " 115.00     174 "WHITE HEAT~1" 115.00  "1 "   1 " "  :  1  0.015373  0.099293  0.018943  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    173 "TUSCOLA 1 0 " 115.00     175 "TOLONO 0    " 115.00  "1 "   1 " "  :  1  0.008572  0.055363  0.010562  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    174 "WHITE HEAT~1" 115.00     188 "CLINTON 1 1 " 115.00  "1 "   1 " "  :  1  0.017952  0.122640  0.020865  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    176 "SPRINGFIEL~5" 115.00      88 "SPRINGFIE~16" 115.00  "1 "   1 " "  :  1  0.003859  0.024922  0.004755  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    177 "MACKINAW 0  " 115.00      31 "HEYWORTH 0  " 115.00  "1 "   1 " "  :  1  0.008406  0.058560  0.009573  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    177 "MACKINAW 0  " 115.00      58 "WAPELLA 0   " 115.00  "1 "   1 " "  :  1  0.014049  0.095972  0.016328  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    180 "SAINT JOSE~1" 115.00     172 "HOMER 0     " 115.00  "1 "   1 " "  :  1  0.015296  0.106558  0.017419  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    180 "SAINT JOSE~1" 115.00     191 "VILLA GROV~1" 115.00  "1 "   1 " "  :  1  0.026393  0.183866  0.030057  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    180 "SAINT JOSE~1" 115.00     199 "GIFFORD 0   " 115.00  "1 "   1 " "  :  1  0.012185  0.078698  0.015014  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    181 "SPRINGFIEL~2" 115.00      42 "SPRINGFIE~18" 115.00  "1 "   1 " "  :  1  0.008008  0.055790  0.009120  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    181 "SPRINGFIEL~2" 115.00     194 "SPRINGFIEL~1" 115.00  "1 "   1 " "  :  1  0.004395  0.028384  0.005415  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    185 "AUBURN 0    " 115.00     145 "CHATHAM 0   " 115.00  "1 "   1 " "  :  1  0.010839  0.075509  0.012343  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    185 "AUBURN 0    " 115.00     150 "SPRINGFIEL~9" 115.00  "1 "   1 " "  :  1  0.013458  0.091934  0.015641  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    186 "HOPEDALE 1 0" 115.00     109 "DELAVAN 0   " 115.00  "1 "   1 " "  :  1  0.008774  0.059942  0.010198  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    4  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    187 "CLINTON 1 0 " 230.00     121 "CLINTON 2 0 " 230.00  "1 "   1 " "  :  1  0.001063  0.007593  0.013844  402.4    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    188 "CLINTON 1 1 " 115.00      89 "CLINTON 3 0 " 115.00  "1 "   1 " "  :  1  0.008050  0.051996  0.009920  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    192 "BLOOMINGTO~1" 115.00      31 "HEYWORTH 0  " 115.00  "1 "   1 " "  :  1  0.008088  0.055250  0.009400  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    192 "BLOOMINGTO~1" 115.00     107 "BLOOMINGTO~2" 115.00  "1 "   1 " "  :  1  0.003939  0.025441  0.004854  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    7  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    193 "PEORIA 1 0  " 115.00       1 "CREVE COEU~1" 115.00  "1 "   1 " "  :  1  0.004258  0.027501  0.005247  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    2  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    194 "SPRINGFIEL~1" 115.00     150 "SPRINGFIEL~9" 115.00  "1 "   1 " "  :  1  0.003138  0.021435  0.003647  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    3  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    195 "GIBSON CIT~1" 115.00     171 "FISHER 0    " 115.00  "1 "   1 " "  :  1  0.011644  0.081116  0.013260  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    199 "GIFFORD 0   " 115.00      25 "RANKIN 0    " 115.00  "1 "   1 " "  :  1  0.009909  0.064003  0.012211  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    6  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
    199 "GIFFORD 0   " 115.00     172 "HOMER 0     " 115.00  "1 "   1 " "  :  1  0.024005  0.155042  0.029579  221.1    0.0    0.0    0.0 0.000    0.0 /
   1    5  0.000000  0.000000  1.000000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 0  0  0  0  90.000 
transformer data  [  66]                                     ck   ------------long_id_------------     st ty --no---    reg_name          zt         int                              tert                   ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
     15 "DECATUR 3 1 " 115.00      14 "DECATUR 3 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 6.373290E-004 2.752598E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     46 "LE ROY 1    " 115.00      45 "LE ROY 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 9.363790E-004 4.919497E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  160.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     49 "RANTOUL 2 1 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    6 100.000000 2.714880E-002 5.320210E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   28.9    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     50 "RANTOUL 2 2 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    6 100.000000 2.171904E-002 4.041665E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   28.7    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     51 "RANTOUL 2 3 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    6 100.000000 2.714880E-002 6.127115E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   24.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     52 "RANTOUL 2 4 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    6 100.000000 2.171904E-002 3.798167E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   24.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     53 "RANTOUL 2 5 "  13.80      48 "RANTOUL 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    6 100.000000 2.121000E-002 5.765486E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   35.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     56 "ELLSWORTH ~6" 115.00      55 "ELLSWORTH ~5" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 5.151669E-003 1.246526E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  160.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     65 "PAXTON 1 1  "  13.80      64 "PAXTON 1 0  " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    6 100.000000 1.280000E-003 1.015699E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  195.5    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     67 "MOUNT ZION 1"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 2.095104E-002 1.447860E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   30.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     68 "MOUNT ZION 2"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 6.890000E-003 2.649967E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   73.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     69 "MOUNT ZION 3"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 4.409600E-003 9.498956E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   70.5    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     70 "MOUNT ZION 4"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 6.890000E-003 1.994485E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   70.5    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     71 "MOUNT ZION 5"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 3.527680E-003 8.154404E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   68.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     72 "MOUNT ZION 6"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 3.527680E-003 7.459920E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   68.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     73 "MOUNT ZION 7"  13.80      66 "MOUNT ZION 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 6.890000E-003 1.464226E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     76 "BRIMFIELD 1 "  13.80      75 "BRIMFIELD 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.846400E-002 7.843282E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   24.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     77 "BRIMFIELD 2 "  13.80      75 "BRIMFIELD 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 8.013000E-002 2.192105E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    7.4    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     78 "BRIMFIELD 3 "  13.80      75 "BRIMFIELD 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 8.544000E-003 1.814061E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     79 "BRIMFIELD 4 "  13.80      75 "BRIMFIELD 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.068000E-002 2.777735E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   62.1    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     82 "GIBSON CIT~5" 115.00      81 "GIBSON CIT~4" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    6 100.000000 9.699990E-004 4.237051E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     88 "SPRINGFIE~16" 115.00      87 "SPRINGFIE~15" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 8.318780E-004 3.418871E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     90 "CLINTON 3 1 "  13.80      89 "CLINTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 6.010000E-002 2.279922E+000 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000    8.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     91 "CLINTON 3 2 "  13.80      89 "CLINTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 2.461440E-002 5.034239E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   32.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     92 "CLINTON 3 3 "  13.80      89 "CLINTON 3 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 1.953920E-002 3.620399E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   35.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     94 "TUSCOLA 2 1 "  13.80      93 "TUSCOLA 2 0 " 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.068000E-002 2.806022E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   62.1    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
     99 "DUNLAP 1    " 115.00      98 "DUNLAP 0    " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 6.429160E-004 3.051610E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    103 "ELLSWORTH ~2" 115.00     102 "ELLSWORTH ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 1.708651E-003 5.457783E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    104 "ELLSWORTH ~3"  13.80     102 "ELLSWORTH ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 2.100000E-003 8.774875E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  130.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    105 "ELLSWORTH ~4"  13.80     102 "ELLSWORTH ~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 9.700000E-004 5.941926E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  260.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    113 "NORMAL 2 1  " 115.00     112 "NORMAL 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 2.076890E-003 5.861501E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  350.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    114 "NORMAL 2 2  "  13.80     112 "NORMAL 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 6.000000E-002 4.340135E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   20.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    115 "NORMAL 2 3  "  13.80     112 "NORMAL 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 1.280000E-003 6.277124E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    117 "EAST PEORI~2" 115.00     116 "EAST PEORI~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 5.170600E-004 3.494332E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    122 "CLINTON 2 1 " 115.00     121 "CLINTON 2 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 7.860480E-004 6.302300E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  200.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    124 "BARTONVILL~2" 115.00     123 "BARTONVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 3.288550E-004 1.748122E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    125 "BARTONVILL~3"  13.80     123 "BARTONVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 4.480000E-003 1.045617E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  170.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    126 "BARTONVILL~4"  13.80     123 "BARTONVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.480000E-003 6.604275E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  170.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    127 "BARTONVILL~5"  13.80     123 "BARTONVILL~1" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 1.000000E-003 3.169128E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  170.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    129 "NORMAL 1 1  " 115.00     128 "NORMAL 1 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 7.533780E-004 4.445292E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    134 "PEKIN 1 1   " 115.00     133 "PEKIN 1 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 2.000000E-004 1.332833E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    135 "PEKIN 1 2   "  13.80     133 "PEKIN 1 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 4.300000E-004 3.351182E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  580.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    136 "PEKIN 1 3   "  13.80     133 "PEKIN 1 0   " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 4.300000E-004 2.747798E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  580.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    147 "HOPEDALE 2 1"  13.80     146 "HOPEDALE 2 0" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 2.500000E-003 1.018102E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  130.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    150 "SPRINGFIEL~9" 115.00     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 4.120160E-004 2.025058E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    151 "SPRINGFIE~10"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 2.267000E-002 6.255212E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   20.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    152 "SPRINGFIE~11"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 2.490000E-003 1.416868E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  100.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    153 "SPRINGFIE~12"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 5.490000E-003 1.846031E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  100.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    154 "SPRINGFIE~13"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 2.490000E-003 1.029399E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  100.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    155 "SPRINGFIE~14"  13.80     149 "SPRINGFIEL~8" 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    3 100.000000 2.490000E-003 9.983504E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  100.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    157 "PEORIA 2 1  " 115.00     156 "PEORIA 2 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    2 100.000000 5.915090E-004 4.565420E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  300.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    161 "SPRINGFIEL~7"  13.80     160 "SPRINGFIEL~6" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.390000E-003 8.028828E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  180.2    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    164 "CHAMPAIGN ~2"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 8.207360E-003 1.130103E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   58.1    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    165 "CHAMPAIGN ~3"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 7.400000E-003 3.016568E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    166 "CHAMPAIGN ~4"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.636800E-002 3.820745E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   42.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    167 "CHAMPAIGN ~5"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.047552E-002 1.964986E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   42.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    168 "CHAMPAIGN ~6"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.800000E-002 4.909832E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   40.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    169 "CHAMPAIGN ~7"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.636800E-002 3.964168E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   40.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    170 "CHAMPAIGN ~8"  13.80     163 "CHAMPAIGN ~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 1.636800E-002 3.749024E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   35.6    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    179 "URBANA 1 1  " 115.00     178 "URBANA 1 0  " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    5 100.000000 4.950870E-004 3.615690E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  250.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    182 "SPRINGFIEL~3"  13.80     181 "SPRINGFIEL~2" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 1.099000E-002 2.977455E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   60.3    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    183 "SPRINGFIEL~4"  13.80     181 "SPRINGFIEL~2" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    4 100.000000 4.627200E-003 1.142539E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   65.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    188 "CLINTON 1 1 " 115.00     187 "CLINTON 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 1.394335E-003 4.476201E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 115.000000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  400.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    189 "CLINTON 1 2 "  13.80     187 "CLINTON 1 0 " 230.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    7 100.000000 3.000000E-004 7.814703E-003 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 230.000000  0.000000  0.000000 0.000000E+000 0.000000E+000  740.0    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    196 "GIBSON CIT~2"  13.80     195 "GIBSON CIT~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    6 100.000000 2.850000E-003 6.003816E-002 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   87.7    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
    197 "GIBSON CIT~3"  13.80     195 "GIBSON CIT~1" 115.00  "1 "   " " :   1  1       0 "            "   0.00  0       0 "            "   0.00       0 "            "   0.00    1    6 100.000000 2.850000E-003 1.914844E-001 0.000000E+000 0.000000E+000 0.000000E+000 0.000000E+000 /
 13.800000 115.000000  0.000000  0.000000 0.000000E+000 0.000000E+000   87.7    0.0    0.0    0.0 0.000  1.500000  0.510000  1.500000  0.510000 -0.006250  1.000000  1.000000  1.000000  1.000000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
   0.000000   0.000000  0.000000  0.000000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  1  1  1 0.0000 0.0000 0  0  0 0.000000 
generator data  [  49]         id   ------------long_id_------------    st ---no--     reg_name           prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase  cmp_r cmp_x gen_r gen_x           hbus                         tbus                date_in date_out pid N
     49 "RANTOUL 2 1 "  13.80 "1 "  " " :  1      49 "RANTOUL 2 1 "  13.80  1.000000  1.000000   1    6   1.360000   4.530000   1.360000  0.883577  2.110000 -0.550000   5.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   49  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     50 "RANTOUL 2 2 "  13.80 "1 "  " " :  1      50 "RANTOUL 2 2 "  13.80  1.000000  1.000000   1    6   1.360000   4.530000   1.360000  1.178891  2.110000 -0.550000   5.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   50  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     51 "RANTOUL 2 3 "  13.80 "1 "  " " :  1      51 "RANTOUL 2 3 "  13.80  1.000000  1.000000   1    6   1.360000   4.530000   1.360000  0.768508  2.110000 -0.550000   5.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   51  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     52 "RANTOUL 2 4 "  13.80 "1 "  " " :  1      52 "RANTOUL 2 4 "  13.80  1.000000  1.000000   1    6   1.360000   4.530000   1.360000  1.254039  2.110000 -0.550000   5.4400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   52  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     53 "RANTOUL 2 5 "  13.80 "1 "  " " :  1      53 "RANTOUL 2 5 "  13.80  1.000000  1.000000   1    6   2.720000   9.070000   2.720000  0.794760  4.230000 -1.110000  10.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   53  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     65 "PAXTON 1 1  "  13.80 "1 "  " " :  1      65 "PAXTON 1 1  "  13.80  1.000000  1.000000   1    6  86.500001 150.399995  45.120001  0.844158 32.040000 -21.660000 180.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000   65  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     67 "MOUNT ZION 1"  13.80 "1 "  " " :  1      67 "MOUNT ZION 1"  13.80  1.000000  1.000000   1    4   1.410000   4.700000   1.410000 -0.570000  2.190000 -0.570000   5.6400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   67  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     68 "MOUNT ZION 2"  13.80 "1 "  " " :  1      68 "MOUNT ZION 2"  13.80  1.000000  1.000000   1    4   8.380000  27.919999   8.380000 -0.551648 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   68  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     69 "MOUNT ZION 3"  13.80 "1 "  " " :  1      69 "MOUNT ZION 3"  13.80  1.000000  1.000000   1    4   8.380000  27.919999   8.380000 -1.529397 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   69  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     70 "MOUNT ZION 4"  13.80 "1 "  " " :  1      70 "MOUNT ZION 4"  13.80  1.000000  1.000000   1    4   8.380000  27.919999   8.380000 -0.782427 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   70  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     71 "MOUNT ZION 5"  13.80 "1 "  " " :  1      71 "MOUNT ZION 5"  13.80  1.000000  1.000000   1    4   8.380000  27.919999   8.380000 -1.700526 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   71  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     72 "MOUNT ZION 6"  13.80 "1 "  " " :  1      72 "MOUNT ZION 6"  13.80  1.000000  1.000000   1    4   8.380000  27.919999   8.380000 -1.863550 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   72  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     73 "MOUNT ZION 7"  13.80 "1 "  " " :  1      73 "MOUNT ZION 7"  13.80  1.000000  1.000000   1    4   8.380000  27.919999   8.380000 -1.106378 13.010000 -3.410000  33.5000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   73  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     76 "BRIMFIELD 1 "  13.80 "1 "  " " :  1      76 "BRIMFIELD 1 "  13.80  1.000000  1.000000   1    2   1.200000   4.000000   1.200000  1.407451  2.040000 -0.440000   4.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000   76  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     77 "BRIMFIELD 2 "  13.80 "1 "  " " :  1      77 "BRIMFIELD 2 "  13.80  1.000000  1.000000   1    2   0.720000   2.400000   0.720000  0.501684  1.220000 -0.270000   2.8800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000   77  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     78 "BRIMFIELD 3 "  13.80 "1 "  " " :  0      78 "BRIMFIELD 3 "  13.80  1.000000  1.000000   1    2   5.400000  18.000001   5.400000  4.176157  9.160000 -2.000000  21.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000   78  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     79 "BRIMFIELD 4 "  13.80 "1 "  " " :  0      79 "BRIMFIELD 4 "  13.80  1.000000  1.000000   1    2   5.400000  18.000001   5.400000  3.479607  9.160000 -2.000000  21.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000   79  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     90 "CLINTON 3 1 "  13.80 "1 "  " " :  1      90 "CLINTON 3 1 "  13.80  1.000000  1.000000   1    7   0.960000   3.200000   0.960000  0.130536  1.630000 -0.360000   3.8400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000   90  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     91 "CLINTON 3 2 "  13.80 "1 "  " " :  1      91 "CLINTON 3 2 "  13.80  1.000000  1.000000   1    7   1.500000   5.000000   1.500000  0.593677  2.550000 -0.550000   6.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000   91  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     92 "CLINTON 3 3 "  13.80 "1 "  " " :  0      92 "CLINTON 3 3 "  13.80  1.000000  1.000000   1    7   1.890000   6.300000   1.890000  3.210000  3.210000 -0.700000   7.5600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000   92  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
     94 "TUSCOLA 2 1 "  13.80 "1 "  " " :  1      94 "TUSCOLA 2 1 "  13.80  1.000000  1.000000   1    4   5.400000  18.000001   5.400000 -2.200000  8.390000 -2.200000  21.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000   94  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    104 "ELLSWORTH ~3"  13.80 "1 "  " " :  1     104 "ELLSWORTH ~3"  13.80  1.000000  1.000000   1    7  67.600000  99.000001  29.699999  3.095738 21.089999 -14.260000 118.8000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000  104  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    105 "ELLSWORTH ~4"  13.80 "1 "  " " :  1     105 "ELLSWORTH ~4"  13.80  1.000000  1.000000   1    7 154.799998 198.000002  59.400004  8.291839 42.170000 -28.510001 237.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000  105  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    114 "NORMAL 2 2  "  13.80 "1 "  " " :  1     114 "NORMAL 2 2  "  13.80  1.000000  1.000000   1    7   1.400000   1.700000   0.510000  0.360000  0.360000 -0.240000   2.0400 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000  114  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    115 "NORMAL 2 3  "  13.80 "1 "  " " :  1     115 "NORMAL 2 3  "  13.80  1.000000  1.000000   1    7 133.500004 150.000000  44.999999 12.596114 31.950000 -21.600001 180.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000  115  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    125 "BARTONVILL~3"  13.80 "1 "  " " :  1     125 "BARTONVILL~3"  13.80  1.000000  1.000000   1    2  39.019999 130.050004  39.019999  7.243616 60.600001 -15.870000 156.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  125  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    126 "BARTONVILL~4"  13.80 "1 "  " " :  1     126 "BARTONVILL~4"  13.80  1.000000  1.000000   1    2  39.019999 130.050004  39.019999 12.546483 60.600001 -15.870000 156.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  126  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    127 "BARTONVILL~5"  13.80 "1 "  " " :  1     127 "BARTONVILL~5"  13.80  1.000000  1.000000   1    2  39.019999 130.050004  39.019999 25.990084 60.600001 -15.870000 156.0600 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  127  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    135 "PEKIN 1 2   "  13.80 "1 "  " " :  1     135 "PEKIN 1 2   "  13.80  1.000000  1.000000   1    2 133.920002 446.400023 133.920002 21.462643 208.019996 -54.460001 535.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  135  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    136 "PEKIN 1 3   "  13.80 "1 "  " " :  1     136 "PEKIN 1 3   "  13.80  1.000000  1.000000   1    2 133.920002 446.400023 133.920002 25.057968 208.019996 -54.460001 535.6800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  136  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    147 "HOPEDALE 2 1"  13.80 "1 "  " " :  1     147 "HOPEDALE 2 1"  13.80  1.000000  1.000000   1    7  92.400002 100.500000  30.149999  8.794504 21.410000 -14.470001 120.6000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  22   0    0.0 0 0  1.000000  147  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    151 "SPRINGFIE~10"  13.80 "1 "  " " :  1     151 "SPRINGFIE~10"  13.80  1.000000  1.000000   1    3   1.620000   5.400000   1.620000  0.022695  2.520000 -0.660000   6.4800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  151  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    152 "SPRINGFIE~11"  13.80 "1 "  " " :  1     152 "SPRINGFIE~11"  13.80  1.000000  1.000000   1    3  23.170000  77.219999  23.170000  0.270440 35.990000 -9.420000  92.6700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  152  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    153 "SPRINGFIE~12"  13.80 "1 "  " " :  1     153 "SPRINGFIE~12"  13.80  1.000000  1.000000   1    3  23.170000  77.219999  23.170000  0.019569 35.990000 -9.420000  92.6700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  153  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    154 "SPRINGFIE~13"  13.80 "1 "  " " :  1     154 "SPRINGFIE~13"  13.80  1.000000  1.000000   1    3  23.170000  77.219999  23.170000  0.143665 35.990000 -9.420000  92.6700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  154  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    155 "SPRINGFIE~14"  13.80 "1 "  " " :  1     155 "SPRINGFIE~14"  13.80  1.000000  1.000000   1    3  23.170000  77.219999  23.170000  0.132480 35.990000 -9.420000  92.6700 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  155  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    161 "SPRINGFIEL~7"  13.80 "1 "  " " :  0     161 "SPRINGFIEL~7"  13.80  1.000000  1.000000   1    4  41.580001 138.600004  41.580001 36.304507 70.550001 -15.380000 166.3200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  161  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    164 "CHAMPAIGN ~2"  13.80 "1 "  " " :  0     164 "CHAMPAIGN ~2"  13.80  1.000000  1.000000   1    5   3.600000  12.000000   3.600000  6.110000  6.110000 -1.330000  14.4000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  164  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    165 "CHAMPAIGN ~3"  13.80 "1 "  " " :  0     165 "CHAMPAIGN ~3"  13.80  1.000000  1.000000   1    5   7.800000  25.999999   7.800000 13.230000 13.230000 -2.890000  31.2000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  165  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    166 "CHAMPAIGN ~4"  13.80 "1 "  " " :  0     166 "CHAMPAIGN ~4"  13.80  1.000000  1.000000   1    5   2.820000   9.400000   2.820000  4.780000  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  166  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    167 "CHAMPAIGN ~5"  13.80 "1 "  " " :  1     167 "CHAMPAIGN ~5"  13.80  1.000000  1.000000   1    5   2.820000   9.400000   2.820000 -1.040000  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  167  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    168 "CHAMPAIGN ~6"  13.80 "1 "  " " :  0     168 "CHAMPAIGN ~6"  13.80  1.000000  1.000000   1    5   2.820000   9.400000   2.820000  4.780000  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  168  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    169 "CHAMPAIGN ~7"  13.80 "1 "  " " :  0     169 "CHAMPAIGN ~7"  13.80  1.000000  1.000000   1    5   2.820000   9.400000   2.820000  4.780000  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  169  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    170 "CHAMPAIGN ~8"  13.80 "1 "  " " :  1     170 "CHAMPAIGN ~8"  13.80  1.000000  1.000000   1    5   2.820000   9.400000   2.820000 -0.986757  4.780000 -1.040000  11.2800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  170  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    182 "SPRINGFIEL~3"  13.80 "1 "  " " :  1     182 "SPRINGFIEL~3"  13.80  1.000000  1.000000   1    4   5.250000  17.500000   5.250000  2.152338  8.160000 -2.140000  21.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  182  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    183 "SPRINGFIEL~4"  13.80 "1 "  " " :  1     183 "SPRINGFIEL~4"  13.80  1.000000  1.000000   1    4   7.980000  26.600000   7.980000  5.726194 12.400000 -3.250000  31.9200 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0   1   0    0.0 0 0  1.000000  183  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    189 "CLINTON 1 2 "  13.80 "1 "  " " :  1     189 "CLINTON 1 2 "  13.80  1.000000  1.000000   1    7 384.367466 569.150019 170.749998 -24.154010 209.450006 -46.669999 682.9800 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  99   0    0.0 0 0  1.000000  189  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    196 "GIBSON CIT~2"  13.80 "1 "  " " :  0     196 "GIBSON CIT~2"  13.80  1.000000  1.000000   1    6  20.250000  67.500001  20.250000 18.777648 34.360000 -7.490000  81.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  196  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
    197 "GIBSON CIT~3"  13.80 "1 "  " " :  0     197 "GIBSON CIT~3"  13.80  1.000000  1.000000   1    6  20.250000  67.500001  20.250000 13.388090 34.360000 -7.490000  81.0000 0.000 0.000 0.000 1.000      -1 "            "   0.00      -1 "            "   0.00    400101   391231   0 0 /
 0.0000 0.0000 1.0000    1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0   0   0   0   0  11   0    0.0 0 0  1.000000  197  " "  0  0   0   0   0   0   0.000000   0   0  0.000000   0  0.000000 
load data  [ 160]             id   ------------long_id_------------     st      mw      mvar    mw_i    mvar_i  mw_z      mvar_z  ar zone  date_in date_out pid N own M nonc  thr_bus flg
      2 "CREVE COEU~2" 115.00 "1 "   " "  :  1 7.385414 2.104838 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    2  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
      4 "ILLIOPOLIS 1" 115.00 "1 "   " "  :  1 1.695405 0.483190 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    4  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
      6 "PAXTON 2 1  " 115.00 "1 "   " "  :  1 7.947125 2.264929 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    6  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
      8 "PEORIA 9 1  " 115.00 "1 "   " "  :  1 23.736832 6.765006 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "    8  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     10 "PEORIA 8 1  " 115.00 "1 "   " "  :  1 42.681822 12.164309 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   10  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     12 "LOVINGTON 1 " 115.00 "1 "   " "  :  1 0.303375 0.086462 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   12  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     13 "LOVINGTON 2 " 115.00 "1 "   " "  :  1 2.524381 0.719448 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   13  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     16 "DECATUR 3 2 " 115.00 "1 "   " "  :  1 44.758412 12.756155 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   16  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     18 "MASON CITY 1" 115.00 "1 "   " "  :  1 0.714117 0.203523 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   18  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     19 "MASON CITY 2" 115.00 "1 "   " "  :  1 0.769049 0.219179 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   19  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     20 "MASON CITY 3" 115.00 "1 "   " "  :  1 1.132350 0.322720 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   20  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     21 "MASON CITY 4" 115.00 "1 "   " "  :  1 4.605561 1.312582 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   21  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     23 "BETHANY 1   " 115.00 "1 "   " "  :  1 1.410758 0.402066 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   23  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     24 "BETHANY 2   " 115.00 "1 "   " "  :  1 2.397036 0.683156 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   24  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     26 "RANKIN 1    " 115.00 "1 "   " "  :  1 1.352703 0.385520 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   26  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     28 "WINDSOR 1   " 115.00 "1 "   " "  :  1 2.333363 0.665009 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   28  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     30 "PEKIN 2 1   " 115.00 "1 "   " "  :  1 59.085786 16.839480 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   30  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     32 "HEYWORTH 1  " 115.00 "1 "   " "  :  1 0.512733 0.146129 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   32  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     33 "HEYWORTH 2  " 115.00 "1 "   " "  :  1 6.439100 1.835142 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   33  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     35 "DECATUR 2 1 " 115.00 "1 "   " "  :  1 20.761815 5.917123 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   35  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     37 "LINCOLN 1   " 115.00 "1 "   " "  :  1 3.571598 1.017904 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   37  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     38 "LINCOLN 2   " 115.00 "1 "   " "  :  1 29.807109 8.495022 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   38  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     39 "SHERMAN 0   " 115.00 "1 "   " "  :  1 1.024984 0.292120 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   39  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     39 "SHERMAN 0   " 115.00 "2 "   " "  :  1 6.380863 1.818546 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   39  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     40 "SHERMAN 1   " 115.00 "1 "   " "  :  1 2.044973 0.582818 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   40  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     41 "URBANA 2 0  " 115.00 "1 "   " "  :  1 38.335136 10.925512 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   41  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     42 "SPRINGFIE~18" 115.00 "1 "   " "  :  1 1.067430 0.304218 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   42  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     42 "SPRINGFIE~18" 115.00 "2 "   " "  :  1 9.548204 2.721234 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   42  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     43 "CARLOCK 0   " 115.00 "1 "   " "  :  1 2.086413 0.594628 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   43  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     44 "PLEASANT P~1" 115.00 "1 "   " "  :  1 0.950076 0.270772 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   44  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     44 "PLEASANT P~1" 115.00 "2 "   " "  :  1 3.198550 0.911586 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   44  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     46 "LE ROY 1    " 115.00 "1 "   " "  :  1 6.338311 1.806415 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   46  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     47 "DECATUR 1 0 " 115.00 "1 "   " "  :  1 1.544340 0.440137 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   47  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     48 "RANTOUL 2 0 " 115.00 "1 "   " "  :  1 1.821824 0.519220 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   48  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     54 "MACON 0     " 115.00 "1 "   " "  :  1 0.445699 0.127024 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   54  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     54 "MACON 0     " 115.00 "2 "   " "  :  1 2.217260 0.631919 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   54  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     56 "ELLSWORTH ~6" 115.00 "1 "   " "  :  1 0.753759 0.214822 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   56  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     56 "ELLSWORTH ~6" 115.00 "2 "   " "  :  1 0.553634 0.157786 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   56  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     57 "MOUNT PULA~1" 115.00 "1 "   " "  :  1 2.819015 0.803420 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   57  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     58 "WAPELLA 0   " 115.00 "1 "   " "  :  1 0.997709 0.284347 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   58  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     58 "WAPELLA 0   " 115.00 "2 "   " "  :  1 1.390656 0.396338 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   58  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     58 "WAPELLA 0   " 115.00 "3 "   " "  :  1 1.842037 0.524981 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   58  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     59 "ROANOKE 0   " 115.00 "1 "   " "  :  1 0.971052 0.276750 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   59  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     59 "ROANOKE 0   " 115.00 "2 "   " "  :  1 3.760134 1.071636 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   59  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     60 "GREEN VALL~1" 115.00 "1 "   " "  :  1 2.342663 0.667660 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   60  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     60 "GREEN VALL~1" 115.00 "2 "   " "  :  1 1.452531 0.413972 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   60  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     61 "BLOOMINGTO~3" 115.00 "1 "   " "  :  1 20.554590 5.858047 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   61  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     62 "SPRINGFIE~17" 115.00 "1 "   " "  :  1 8.544452 2.435164 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   62  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     62 "SPRINGFIE~17" 115.00 "2 "   " "  :  1 12.861593 3.665557 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   62  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     63 "BEMENT 0    " 115.00 "1 "   " "  :  1 3.322143 0.946811 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   63  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     63 "BEMENT 0    " 115.00 "2 "   " "  :  1 2.198532 0.626582 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   63  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     63 "BEMENT 0    " 115.00 "3 "   " "  :  1 2.460705 0.701302 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   63  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     74 "RANTOUL 1 0 " 115.00 "1 "   " "  :  1 18.761107 5.346913 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   74  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     75 "BRIMFIELD 0 " 115.00 "1 "   " "  :  1 3.598291 1.025513 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   75  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     80 "WELDON 0    " 115.00 "1 "   " "  :  1 0.592307 0.168807 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   80  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     80 "WELDON 0    " 115.00 "2 "   " "  :  1 0.883504 0.251798 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   80  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     82 "GIBSON CIT~5" 115.00 "1 "   " "  :  1 5.493443 1.565630 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   82  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     82 "GIBSON CIT~5" 115.00 "2 "   " "  :  1 2.106601 0.600382 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   82  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     83 "MINIER 0    " 115.00 "1 "   " "  :  1 0.895455 0.255204 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   83  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     83 "MINIER 0    " 115.00 "2 "   " "  :  1 2.240828 0.638636 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   83  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     84 "HUDSON 0    " 115.00 "1 "   " "  :  1 3.752036 1.069332 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   84  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     85 "ATHENS 0    " 115.00 "1 "   " "  :  1 4.834022 1.377696 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   85  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     86 "PEORIA HEI~1" 115.00 "1 "   " "  :  1 8.248550 2.350837 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   86  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     88 "SPRINGFIE~16" 115.00 "1 "   " "  :  1 49.340403 14.062029 0.000000 0.000000 0.000000 0.000000   1    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   88  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     89 "CLINTON 3 0 " 115.00 "1 "   " "  :  1 8.576201 2.444220 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   89  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     89 "CLINTON 3 0 " 115.00 "2 "   " "  :  1 2.283191 0.650710 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   89  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     89 "CLINTON 3 0 " 115.00 "3 "   " "  :  1 2.210154 0.629893 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   89  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     89 "CLINTON 3 0 " 115.00 "4 "   " "  :  1 49.775934 14.186125 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   89  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     93 "TUSCOLA 2 0 " 115.00 "1 "   " "  :  1 2.102400 0.599185 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   93  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     93 "TUSCOLA 2 0 " 115.00 "2 "   " "  :  1 0.960063 0.273618 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   93  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     95 "KENNEY 0    " 115.00 "1 "   " "  :  1 1.479765 0.421733 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   95  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     95 "KENNEY 0    " 115.00 "2 "   " "  :  1 0.730388 0.208161 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   95  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     95 "KENNEY 0    " 115.00 "3 "   " "  :  1 0.788818 0.224814 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   95  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     96 "MANSFIELD 0 " 115.00 "1 "   " "  :  1 2.956609 0.842634 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   96  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     97 "MANITO 0    " 115.00 "1 "   " "  :  1 0.841579 0.239850 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   97  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     97 "MANITO 0    " 115.00 "2 "   " "  :  1 0.720197 0.205256 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   97  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     97 "MANITO 0    " 115.00 "3 "   " "  :  1 5.766973 1.643589 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   97  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
     99 "DUNLAP 1    " 115.00 "1 "   " "  :  1 12.166478 3.467444 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "   99  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    100 "CHAMPAIGN~10" 115.00 "1 "   " "  :  1 37.389666 10.656045 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  100  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    101 "PEORIA 7 0  " 115.00 "1 "   " "  :  1 0.519244 0.147984 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  101  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    106 "TOWANDA 0   " 115.00 "1 "   " "  :  1 2.058232 0.586596 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  106  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    107 "BLOOMINGTO~2" 115.00 "1 "   " "  :  1 52.560174 14.979643 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  107  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    108 "PRINCEVILL~1" 115.00 "1 "   " "  :  1 0.530034 0.151059 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  108  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    108 "PRINCEVILL~1" 115.00 "2 "   " "  :  1 4.493809 1.280738 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  108  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    108 "PRINCEVILL~1" 115.00 "3 "   " "  :  1 4.395363 1.252678 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  108  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    109 "DELAVAN 0   " 115.00 "1 "   " "  :  1 1.578049 0.449744 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  109  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    109 "DELAVAN 0   " 115.00 "2 "   " "  :  1 3.579327 1.020108 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  109  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    110 "PEORIA 6 0  " 115.00 "1 "   " "  :  1 10.858250 3.094605 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  110  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    111 "SAVOY 0     " 115.00 "1 "   " "  :  1 8.815215 2.512334 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  111  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    117 "EAST PEORI~2" 115.00 "1 "   " "  :  1 34.078562 9.712395 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  117  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    118 "HANNA CITY 0" 115.00 "1 "   " "  :  1 3.936810 1.121991 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  118  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    119 "METAMORA 0  " 115.00 "1 "   " "  :  1 0.871250 0.248306 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  119  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    119 "METAMORA 0  " 115.00 "2 "   " "  :  1 16.683213 4.754724 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  119  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    120 "GREENVIEW 0 " 115.00 "1 "   " "  :  1 1.797778 0.512367 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  120  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    122 "CLINTON 2 1 " 115.00 "1 "   " "  :  1 0.613525 0.174855 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  122  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    122 "CLINTON 2 1 " 115.00 "2 "   " "  :  1 0.194283 0.055371 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  122  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    122 "CLINTON 2 1 " 115.00 "3 "   " "  :  1 14.629655 4.169452 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  122  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    129 "NORMAL 1 1  " 115.00 "1 "   " "  :  1 77.244306 22.014645 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  129  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    130 "LEXINGTON 0 " 115.00 "1 "   " "  :  1 4.399852 1.253959 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  130  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    131 "PEORIA 5 0  " 115.00 "1 "   " "  :  1 30.253708 8.622310 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  131  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    132 "MORTON 0    " 115.00 "1 "   " "  :  1 1.515921 0.432038 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  132  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    132 "MORTON 0    " 115.00 "2 "   " "  :  1 1.542895 0.439726 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  132  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    132 "MORTON 0    " 115.00 "3 "   " "  :  1 23.900056 6.811512 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  132  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    137 "NIANTIC 0   " 115.00 "1 "   " "  :  1 1.159815 0.330548 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  137  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    138 "COLFAX 0    " 115.00 "1 "   " "  :  1 2.092617 0.596397 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  138  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    139 "EL PASO 0   " 115.00 "1 "   " "  :  1 5.680653 1.618988 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  139  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    139 "EL PASO 0   " 115.00 "2 "   " "  :  1 1.159869 0.330562 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  139  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    140 "TREMONT 0   " 115.00 "1 "   " "  :  1 8.210791 2.340072 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  140  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    141 "PEORIA 4 0  " 115.00 "1 "   " "  :  1 1.422862 0.405515 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  141  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    142 "PEORIA 3 0  " 115.00 "1 "   " "  :  1 37.261489 10.619517 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  142  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    143 "CHAMPAIGN ~9" 115.00 "1 "   " "  :  1 26.775220 7.630947 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  143  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    144 "EUREKA 0    " 115.00 "1 "   " "  :  1 9.053727 2.580309 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  144  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    145 "CHATHAM 0   " 115.00 "1 "   " "  :  1 1.502597 0.428241 0.000000 0.000000 0.000000 0.000000   1    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  145  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    145 "CHATHAM 0   " 115.00 "2 "   " "  :  1 16.040502 4.571548 0.000000 0.000000 0.000000 0.000000   1    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  145  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    148 "WASHINGTON 0" 115.00 "1 "   " "  :  1 32.023171 9.126598 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  148  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    157 "PEORIA 2 1  " 115.00 "1 "   " "  :  1 14.755955 4.205446 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  157  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    158 "MT ZION 0   " 115.00 "1 "   " "  :  1 8.965163 2.555077 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  158  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    159 "BUFFALO 0   " 115.00 "1 "   " "  :  1 1.388283 0.395661 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  159  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    162 "CONGERVILL~1" 115.00 "1 "   " "  :  1 1.447138 0.412435 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  162  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    163 "CHAMPAIGN ~1" 115.00 "1 "   " "  :  1 45.803428 13.053982 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  163  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    171 "FISHER 0    " 115.00 "1 "   " "  :  1 4.148364 1.182284 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  171  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    171 "FISHER 0    " 115.00 "2 "   " "  :  1 3.793667 1.081195 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  171  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    172 "HOMER 0     " 115.00 "1 "   " "  :  1 1.078048 0.307244 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  172  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    172 "HOMER 0     " 115.00 "2 "   " "  :  1 2.282488 0.650509 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  172  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    172 "HOMER 0     " 115.00 "3 "   " "  :  1 2.016073 0.574581 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  172  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    173 "TUSCOLA 1 0 " 115.00 "1 "   " "  :  1 1.008656 0.287467 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  173  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    173 "TUSCOLA 1 0 " 115.00 "2 "   " "  :  1 7.702471 2.195204 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  173  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    174 "WHITE HEAT~1" 115.00 "1 "   " "  :  1 1.541484 0.439323 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  174  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    174 "WHITE HEAT~1" 115.00 "2 "   " "  :  1 1.225506 0.349269 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  174  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    175 "TOLONO 0    " 115.00 "1 "   " "  :  1 2.125120 0.605658 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  175  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    175 "TOLONO 0    " 115.00 "2 "   " "  :  1 5.183300 1.477242 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  175  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    176 "SPRINGFIEL~5" 115.00 "1 "   " "  :  1 19.011034 5.418150 0.000000 0.000000 0.000000 0.000000   1    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  176  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    177 "MACKINAW 0  " 115.00 "1 "   " "  :  1 1.405266 0.400500 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  177  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    177 "MACKINAW 0  " 115.00 "2 "   " "  :  1 3.061782 0.872608 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  177  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    177 "MACKINAW 0  " 115.00 "3 "   " "  :  1 6.820351 1.943801 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  177  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    179 "URBANA 1 1  " 115.00 "1 "   " "  :  1 23.608023 6.728282 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  179  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    180 "SAINT JOSE~1" 115.00 "1 "   " "  :  1 7.744590 2.207210 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  180  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    181 "SPRINGFIEL~2" 115.00 "1 "   " "  :  1 1.438222 0.409893 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  181  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    181 "SPRINGFIEL~2" 115.00 "2 "   " "  :  1 46.543732 13.264954 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  181  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    184 "MONTICELLO 0" 115.00 "1 "   " "  :  1 0.540263 0.153975 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  184  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    184 "MONTICELLO 0" 115.00 "2 "   " "  :  1 0.941744 0.268396 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  184  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    184 "MONTICELLO 0" 115.00 "3 "   " "  :  1 9.210499 2.624992 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  184  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    185 "AUBURN 0    " 115.00 "1 "   " "  :  1 1.897757 0.540861 0.000000 0.000000 0.000000 0.000000   1    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  185  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    185 "AUBURN 0    " 115.00 "2 "   " "  :  1 1.129735 0.321975 0.000000 0.000000 0.000000 0.000000   1    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  185  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    185 "AUBURN 0    " 115.00 "3 "   " "  :  1 7.761975 2.212164 0.000000 0.000000 0.000000 0.000000   1    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  185  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    186 "HOPEDALE 1 0" 115.00 "1 "   " "  :  1 2.103949 0.599625 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  186  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    190 "MAHOMET 0   " 115.00 "1 "   " "  :  1 16.789241 4.784939 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  190  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    191 "VILLA GROV~1" 115.00 "1 "   " "  :  1 0.732328 0.208714 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  191  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    191 "VILLA GROV~1" 115.00 "2 "   " "  :  1 2.567489 0.731735 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  191  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    191 "VILLA GROV~1" 115.00 "3 "   " "  :  1 0.323415 0.092173 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  191  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    191 "VILLA GROV~1" 115.00 "4 "   " "  :  1 3.604646 1.027325 0.000000 0.000000 0.000000 0.000000   1    5   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  191  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    192 "BLOOMINGTO~1" 115.00 "1 "   " "  :  1 52.741218 15.031269 0.000000 0.000000 0.000000 0.000000   1    7   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  192  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    193 "PEORIA 1 0  " 115.00 "1 "   " "  :  1 21.987602 6.266465 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  193  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    194 "SPRINGFIEL~1" 115.00 "1 "   " "  :  1 37.574896 10.708826 0.000000 0.000000 0.000000 0.000000   1    3   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  194  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    198 "MAPLETON 0  " 115.00 "1 "   " "  :  1 5.373153 1.531350 0.000000 0.000000 0.000000 0.000000   1    2   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  198  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    199 "GIFFORD 0   " 115.00 "1 "   " "  :  1 2.245178 0.639876 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  199  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    199 "GIFFORD 0   " 115.00 "2 "   " "  :  1 2.009980 0.572845 0.000000 0.000000 0.000000 0.000000   1    6   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  199  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    200 "PETERSBURG 0" 115.00 "1 "   " "  :  1 0.709123 0.202100 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  200  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    200 "PETERSBURG 0" 115.00 "2 "   " "  :  1 0.951324 0.271127 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  200  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
    200 "PETERSBURG 0" 115.00 "3 "   " "  :  1 7.683002 2.189655 0.000000 0.000000 0.000000 0.000000   1    4   400101   391231   0 0   1 0    0       0 "            "   0.00   0 " "  200  0      0 "            "   0.00 "  " 0.000000 0.000000 1 0 0.000000 0.000000 0 0
shunt data  [   0]             id                                 ck  se  ------------long_id_------------     st ar  zone    pu_mw  pu_mvar  date_in date_out pid N own part1 own part2 own part3 own part4 --num-- ----name----  --kv-- M --num--  ----name----  --kv--  ID  st
svd data  [   4]               id   ------------long_id_------------    st ty --no---     reg_name           ar zone      g      b  min_c  max_c  vband   bmin   bmax  date_in date_out pid N own part1 own part2 own part3 own part4 M st
     15 "DECATUR 3 1 " 115.00 "1 "  " " :  1  0      15 "DECATUR 3 1 " 115.00   1    4  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.500000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.500000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0   15  0  0
     95 "KENNEY 0    " 115.00 "1 "  " " :  1  0      95 "KENNEY 0    " 115.00   1    7  0.000000  0.300000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0   95  0  0
    100 "CHAMPAIGN~10" 115.00 "1 "  " " :  1  0     100 "CHAMPAIGN~10" 115.00   1    5  0.000000  0.800000  0.000000  0.000000  0.005000  0.000000  1.000000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  1.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  100  0  0
    194 "SPRINGFIEL~1" 115.00 "1 "  " " :  1  0     194 "SPRINGFIEL~1" 115.00   1    3  0.000000  0.500000  0.000000  0.000000  0.005000  0.000000  0.300000   400101   391231   0 1    1 1.000   0 0.000   0 0.000   0 0.000/
         1  0.300000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  0.000000  0  194  0  0
area data  [  1]                            swing  desired    tol      pnet     qnet
    1 "Illinois                        "       0    0.000    1.000   -0.000   -0.003 0  0  0  " "
zone data  [   7]                            pnet     qnet
    1 "1                               "    0.000    0.000 0
    2 "Peoria                          "  -68.720    5.261 0
    3 "Springfield                     "  -40.966   26.356 0
    4 "Rural SW                        " -158.278   -3.578 0
    5 "Champaign-Urbana                " -227.684   63.465 0
    6 "Rural NE                        "   25.132  -15.299 0
    7 "Bloomington-Normal              "  470.515  -76.207 0
interface data  [   0]                      pnet     qnet   -rate1- -rate2- -rate3- -rate4- -rate5- -rate6- -rate7- -rate8-
interface branch data  [    0]                              ck      -i_no-  part_fac  
dc bus data  [ 0]             ty ar  zone   vsched     dc_volt  date_in date_out pid own
dc converter data  [ 0]                               id   long_id_    st ty md nb fg  --no---           reg   ar zone  date_in date_out
z table data  [ 0]  -tap2 fact2 -tap3 fact3 -tap4 fact4 -tap5 fact5 -tap6 fact6 -tap7 fact7 -tap8 fact8 -tap9 fact9 tap10 fac10 tap11 fac11
gcd data  [   0]
transaction data  [    0]              st    sch_mw   sch_mvar  flag stn pid         transaction name
owner data  [    1]    owner name           s name       net_mw   net_mvar     sch_mw   sch_mvar  ar
       1 "1                               " "    " :     0.000      0.000      0.000      0.000   0 0 


qtable data     [   0]   id     p[0]   qmx[0]  qmn[0]  ....
ba data  [200]                            swing  desired    tol      pnet     qnet
    1 "1                               "       0    0.000    1.000   -0.109    0.561 0  0  0  " "
    2 "2                               "       0    0.000    1.000   -7.385   -2.105 0  0  0  " "
    3 "3                               "       0    0.000    1.000   -0.015    0.945 0  0  0  " "
    4 "4                               "       0    0.000    1.000   -1.695   -0.483 0  0  0  " "
    5 "5                               "       0    0.000    1.000   -0.044    0.460 0  0  0  " "
    6 "6                               "       0    0.000    1.000   -7.947   -2.265 0  0  0  " "
    7 "7                               "       0    0.000    1.000   -0.004   -0.019 0  0  0  " "
    8 "8                               "       0    0.000    1.000  -23.737   -6.765 0  0  0  " "
    9 "9                               "       0    0.000    1.000   -0.011    0.450 0  0  0  " "
   10 "10                              "       0    0.000    1.000  -42.682  -12.164 0  0  0  " "
   11 "11                              "       0    0.000    1.000   -0.009    1.017 0  0  0  " "
   12 "12                              "       0    0.000    1.000   -0.303   -0.086 0  0  0  " "
   13 "13                              "       0    0.000    1.000   -2.524   -0.719 0  0  0  " "
   14 "14                              "       0    0.000    1.000   -0.022   -0.969 0  0  0  " "
   15 "15                              "       0    0.000    1.000   -0.031   34.232 0  0  0  " "
   16 "16                              "       0    0.000    1.000  -44.758  -12.756 0  0  0  " "
   17 "17                              "       0    0.000    1.000   -0.094    0.519 0  0  0  " "
   18 "18                              "       0    0.000    1.000   -0.714   -0.204 0  0  0  " "
   19 "19                              "       0    0.000    1.000   -0.769   -0.219 0  0  0  " "
   20 "20                              "       0    0.000    1.000   -1.132   -0.323 0  0  0  " "
   21 "21                              "       0    0.000    1.000   -4.606   -1.313 0  0  0  " "
   22 "22                              "       0    0.000    1.000   -0.001    1.602 0  0  0  " "
   23 "23                              "       0    0.000    1.000   -1.411   -0.402 0  0  0  " "
   24 "24                              "       0    0.000    1.000   -2.397   -0.683 0  0  0  " "
   25 "25                              "       0    0.000    1.000   -0.232   -0.167 0  0  0  " "
   26 "26                              "       0    0.000    1.000   -1.353   -0.386 0  0  0  " "
   27 "27                              "       0    0.000    1.000   -0.000    1.529 0  0  0  " "
   28 "28                              "       0    0.000    1.000   -2.333   -0.665 0  0  0  " "
   29 "29                              "       0    0.000    1.000   -0.102    0.012 0  0  0  " "
   30 "30                              "       0    0.000    1.000  -59.086  -16.839 0  0  0  " "
   31 "31                              "       0    0.000    1.000   -0.030    1.775 0  0  0  " "
   32 "32                              "       0    0.000    1.000   -0.513   -0.146 0  0  0  " "
   33 "33                              "       0    0.000    1.000   -6.439   -1.835 0  0  0  " "
   34 "34                              "       0    0.000    1.000   -0.003   -0.016 0  0  0  " "
   35 "35                              "       0    0.000    1.000  -20.762   -5.917 0  0  0  " "
   36 "36                              "       0    0.000    1.000   -0.090    1.892 0  0  0  " "
   37 "37                              "       0    0.000    1.000   -3.572   -1.018 0  0  0  " "
   38 "38                              "       0    0.000    1.000  -29.807   -8.495 0  0  0  " "
   39 "39                              "       0    0.000    1.000   -7.412   -1.278 0  0  0  " "
   40 "40                              "       0    0.000    1.000   -2.045   -0.583 0  0  0  " "
   41 "41                              "       0    0.000    1.000  -38.335  -10.926 0  0  0  " "
   42 "42                              "       0    0.000    1.000  -10.644   -0.776 0  0  0  " "
   43 "43                              "       0    0.000    1.000   -2.086   -0.595 0  0  0  " "
   44 "44                              "       0    0.000    1.000   -4.149   -1.182 0  0  0  " "
   45 "45                              "       0    0.000    1.000   -0.033    7.081 0  0  0  " "
   46 "46                              "       0    0.000    1.000   -6.371    0.176 0  0  0  " "
   47 "47                              "       0    0.000    1.000   -1.544   -0.440 0  0  0  " "
   48 "48                              "       0    0.000    1.000   -1.826   -0.613 0  0  0  " "
   49 "49                              "       0    0.000    1.000    1.360    0.884 0  0  0  " "
   50 "50                              "       0    0.000    1.000    1.360    1.179 0  0  0  " "
   51 "51                              "       0    0.000    1.000    1.360    0.769 0  0  0  " "
   52 "52                              "       0    0.000    1.000    1.360    1.254 0  0  0  " "
   53 "53                              "       0    0.000    1.000    2.720    0.795 0  0  0  " "
   54 "54                              "       0    0.000    1.000   -2.757    0.219 0  0  0  " "
   55 "55                              "       0    0.000    1.000   -0.297    5.510 0  0  0  " "
   56 "56                              "       0    0.000    1.000   -1.307   -0.373 0  0  0  " "
   57 "57                              "       0    0.000    1.000   -2.819   -0.803 0  0  0  " "
   58 "58                              "       0    0.000    1.000   -4.281    1.509 0  0  0  " "
   59 "59                              "       0    0.000    1.000   -4.731   -1.348 0  0  0  " "
   60 "60                              "       0    0.000    1.000   -3.923   -0.886 0  0  0  " "
   61 "61                              "       0    0.000    1.000  -20.555   -5.858 0  0  0  " "
   62 "62                              "       0    0.000    1.000  -21.438   -4.340 0  0  0  " "
   63 "63                              "       0    0.000    1.000   -7.981   -2.275 0  0  0  " "
   64 "64                              "       0    0.000    1.000   -0.369   -7.067 0  0  0  " "
   65 "65                              "       0    0.000    1.000   86.500    0.844 0  0  0  " "
   66 "66                              "       0    0.000    1.000   -0.095    2.344 0  0  0  " "
   67 "67                              "       0    0.000    1.000    1.410   -0.570 0  0  0  " "
   68 "68                              "       0    0.000    1.000    8.380   -0.552 0  0  0  " "
   69 "69                              "       0    0.000    1.000    8.380   -1.529 0  0  0  " "
   70 "70                              "       0    0.000    1.000    8.380   -0.782 0  0  0  " "
   71 "71                              "       0    0.000    1.000    8.380   -1.701 0  0  0  " "
   72 "72                              "       0    0.000    1.000    8.380   -1.864 0  0  0  " "
   73 "73                              "       0    0.000    1.000    8.380   -1.106 0  0  0  " "
   74 "74                              "       0    0.000    1.000  -18.848   -4.952 0  0  0  " "
   75 "75                              "       0    0.000    1.000   -3.617    0.254 0  0  0  " "
   76 "76                              "       0    0.000    1.000    1.200    1.407 0  0  0  " "
   77 "77                              "       0    0.000    1.000    0.720    0.502 0  0  0  " "
   78 "78                              "       0    0.000    1.000    0.000    0.000 0  0  0  " "
   79 "79                              "       0    0.000    1.000    0.000    0.000 0  0  0  " "
   80 "80                              "       0    0.000    1.000   -1.476   -0.421 0  0  0  " "
   81 "81                              "       0    0.000    1.000   -0.013   -0.549 0  0  0  " "
   82 "82                              "       0    0.000    1.000   -7.600   -2.166 0  0  0  " "
   83 "83                              "       0    0.000    1.000   -3.136   -0.894 0  0  0  " "
   84 "84                              "       0    0.000    1.000   -3.781   -0.364 0  0  0  " "
   85 "85                              "       0    0.000    1.000   -4.861   -0.525 0  0  0  " "
   86 "86                              "       0    0.000    1.000   -8.254   -1.509 0  0  0  " "
   87 "87                              "       0    0.000    1.000   -0.098    0.441 0  0  0  " "
   88 "88                              "       0    0.000    1.000  -49.373  -13.760 0  0  0  " "
   89 "89                              "       0    0.000    1.000  -63.141  -18.771 0  0  0  " "
   90 "90                              "       0    0.000    1.000    0.960    0.131 0  0  0  " "
   91 "91                              "       0    0.000    1.000    1.500    0.594 0  0  0  " "
   92 "92                              "       0    0.000    1.000    0.000    0.000 0  0  0  " "
   93 "93                              "       0    0.000    1.000   -3.068    4.455 0  0  0  " "
   94 "94                              "       0    0.000    1.000    5.400   -2.200 0  0  0  " "
   95 "95                              "       0    0.000    1.000   -3.020   32.953 0  0  0  " "
   96 "96                              "       0    0.000    1.000   -3.039   -0.109 0  0  0  " "
   97 "97                              "       0    0.000    1.000   -7.471   -1.410 0  0  0  " "
   98 "98                              "       0    0.000    1.000   -0.017   -0.795 0  0  0  " "
   99 "99                              "       0    0.000    1.000  -12.166   -3.467 0  0  0  " "
  100 "100                             "       0    0.000    1.000  -37.453   81.396 0  0  0  " "
  101 "101                             "       0    0.000    1.000   -0.545    1.039 0  0  0  " "
  102 "102                             "       0    0.000    1.000   -0.422  -16.446 0  0  0  " "
  103 "103                             "       0    0.000    1.000   -0.009    1.256 0  0  0  " "
  104 "104                             "       0    0.000    1.000   67.600    3.096 0  0  0  " "
  105 "105                             "       0    0.000    1.000  154.800    8.292 0  0  0  " "
  106 "106                             "       0    0.000    1.000   -2.151    0.586 0  0  0  " "
  107 "107                             "       0    0.000    1.000  -52.562  -14.489 0  0  0  " "
  108 "108                             "       0    0.000    1.000   -9.419   -2.684 0  0  0  " "
  109 "109                             "       0    0.000    1.000   -5.271   -1.167 0  0  0  " "
  110 "110                             "       0    0.000    1.000  -10.858   -3.095 0  0  0  " "
  111 "111                             "       0    0.000    1.000   -8.819   -1.826 0  0  0  " "
  112 "112                             "       0    0.000    1.000   -0.420   -7.836 0  0  0  " "
  113 "113                             "       0    0.000    1.000   -0.086    1.031 0  0  0  " "
  114 "114                             "       0    0.000    1.000    1.400    0.360 0  0  0  " "
  115 "115                             "       0    0.000    1.000  133.500   12.596 0  0  0  " "
  116 "116                             "       0    0.000    1.000   -0.223    2.172 0  0  0  " "
  117 "117                             "       0    0.000    1.000  -34.152   -9.580 0  0  0  " "
  118 "118                             "       0    0.000    1.000   -4.003   -0.630 0  0  0  " "
  119 "119                             "       0    0.000    1.000  -17.585   -1.405 0  0  0  " "
  120 "120                             "       0    0.000    1.000   -1.895    1.100 0  0  0  " "
  121 "121                             "       0    0.000    1.000   -1.795   -1.802 0  0  0  " "
  122 "122                             "       0    0.000    1.000  -15.437   -4.400 0  0  0  " "
  123 "123                             "       0    0.000    1.000   -0.316   -0.574 0  0  0  " "
  124 "124                             "       0    0.000    1.000   -0.129    0.092 0  0  0  " "
  125 "125                             "       0    0.000    1.000   39.020    7.244 0  0  0  " "
  126 "126                             "       0    0.000    1.000   39.020   12.546 0  0  0  " "
  127 "127                             "       0    0.000    1.000   39.020   25.990 0  0  0  " "
  128 "128                             "       0    0.000    1.000   -0.275    1.778 0  0  0  " "
  129 "129                             "       0    0.000    1.000  -77.298  -21.759 0  0  0  " "
  130 "130                             "       0    0.000    1.000   -4.400   -1.254 0  0  0  " "
  131 "131                             "       0    0.000    1.000  -30.254   -8.622 0  0  0  " "
  132 "132                             "       0    0.000    1.000  -27.006   -5.279 0  0  0  " "
  133 "133                             "       0    0.000    1.000   -0.492    3.547 0  0  0  " "
  134 "134                             "       0    0.000    1.000   -0.147    0.372 0  0  0  " "
  135 "135                             "       0    0.000    1.000  133.920   21.463 0  0  0  " "
  136 "136                             "       0    0.000    1.000  133.920   25.058 0  0  0  " "
  137 "137                             "       0    0.000    1.000   -1.190    1.150 0  0  0  " "
  138 "138                             "       0    0.000    1.000   -2.093   -0.596 0  0  0  " "
  139 "139                             "       0    0.000    1.000   -6.925    1.882 0  0  0  " "
  140 "140                             "       0    0.000    1.000   -8.354   -1.105 0  0  0  " "
  141 "141                             "       0    0.000    1.000   -1.424    0.511 0  0  0  " "
  142 "142                             "       0    0.000    1.000  -37.376  -10.519 0  0  0  " "
  143 "143                             "       0    0.000    1.000  -26.983   -4.331 0  0  0  " "
  144 "144                             "       0    0.000    1.000   -9.151    0.300 0  0  0  " "
  145 "145                             "       0    0.000    1.000  -17.549   -3.724 0  0  0  " "
  146 "146                             "       0    0.000    1.000   -0.365   -8.576 0  0  0  " "
  147 "147                             "       0    0.000    1.000   92.400    8.795 0  0  0  " "
  148 "148                             "       0    0.000    1.000  -32.077   -7.091 0  0  0  " "
  149 "149                             "       0    0.000    1.000   -0.595    4.748 0  0  0  " "
  150 "150                             "       0    0.000    1.000   -0.187    1.549 0  0  0  " "
  151 "151                             "       0    0.000    1.000    1.620    0.023 0  0  0  " "
  152 "152                             "       0    0.000    1.000   23.170    0.270 0  0  0  " "
  153 "153                             "       0    0.000    1.000   23.170    0.020 0  0  0  " "
  154 "154                             "       0    0.000    1.000   23.170    0.144 0  0  0  " "
  155 "155                             "       0    0.000    1.000   23.170    0.132 0  0  0  " "
  156 "156                             "       0    0.000    1.000   -0.005   -0.368 0  0  0  " "
  157 "157                             "       0    0.000    1.000  -14.782   -2.612 0  0  0  " "
  158 "158                             "       0    0.000    1.000   -8.969    0.835 0  0  0  " "
  159 "159                             "       0    0.000    1.000   -1.397    0.470 0  0  0  " "
  160 "160                             "       0    0.000    1.000   -0.000   -0.000 0  0  0  " "
  161 "161                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  162 "162                             "       0    0.000    1.000   -1.462    1.569 0  0  0  " "
  163 "163                             "       0    0.000    1.000  -45.812  -12.745 0  0  0  " "
  164 "164                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  165 "165                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  166 "166                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  167 "167                             "       0    0.000    1.000    2.820   -1.040 0  0  0  " "
  168 "168                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  169 "169                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  170 "170                             "       0    0.000    1.000    2.820   -0.987 0  0  0  " "
  171 "171                             "       0    0.000    1.000   -7.954   -0.940 0  0  0  " "
  172 "172                             "       0    0.000    1.000   -5.417    3.333 0  0  0  " "
  173 "173                             "       0    0.000    1.000   -8.711   -2.483 0  0  0  " "
  174 "174                             "       0    0.000    1.000   -2.864    1.975 0  0  0  " "
  175 "175                             "       0    0.000    1.000   -7.314    0.017 0  0  0  " "
  176 "176                             "       0    0.000    1.000  -19.020   -4.386 0  0  0  " "
  177 "177                             "       0    0.000    1.000  -11.414   -2.760 0  0  0  " "
  178 "178                             "       0    0.000    1.000   -0.540   14.582 0  0  0  " "
  179 "179                             "       0    0.000    1.000  -23.845   -6.738 0  0  0  " "
  180 "180                             "       0    0.000    1.000   -7.803   -1.315 0  0  0  " "
  181 "181                             "       0    0.000    1.000  -47.992  -13.352 0  0  0  " "
  182 "182                             "       0    0.000    1.000    5.250    2.152 0  0  0  " "
  183 "183                             "       0    0.000    1.000    7.980    5.726 0  0  0  " "
  184 "184                             "       0    0.000    1.000  -10.713    0.840 0  0  0  " "
  185 "185                             "       0    0.000    1.000  -10.789   -3.075 0  0  0  " "
  186 "186                             "       0    0.000    1.000   -2.178    1.746 0  0  0  " "
  187 "187                             "       0    0.000    1.000   -0.622  -11.449 0  0  0  " "
  188 "188                             "       0    0.000    1.000   -0.298    1.703 0  0  0  " "
  189 "189                             "       0    0.000    1.000  384.367  -24.154 0  0  0  " "
  190 "190                             "       0    0.000    1.000  -16.809   -2.610 0  0  0  " "
  191 "191                             "       0    0.000    1.000   -7.238    4.133 0  0  0  " "
  192 "192                             "       0    0.000    1.000  -52.828  -14.895 0  0  0  " "
  193 "193                             "       0    0.000    1.000  -22.137   -4.431 0  0  0  " "
  194 "194                             "       0    0.000    1.000  -37.655   43.975 0  0  0  " "
  195 "195                             "       0    0.000    1.000   -0.061    1.216 0  0  0  " "
  196 "196                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  197 "197                             "       0    0.000    1.000    0.000    0.000 0  0  0  " "
  198 "198                             "       0    0.000    1.000   -5.377    2.805 0  0  0  " "
  199 "199                             "       0    0.000    1.000   -4.381   -0.389 0  0  0  " "
  200 "200                             "       0    0.000    1.000   -9.488   -0.091 0  0  0  " "
end
